[TITLE]
;Created by Giswater
;Giswater version:     3.5.003
;Project name:
;Result name: 		t2
;Export mode: 		BASIC (ONLY MANDATORY NODARC)
;Demand type: 		ESTIMATED
;Pattern method: 	UNIQUE ESTIMATED
;Valve mode: 		INVENTORY VALUES
;Datetime: 			2019-12-27 13:19:28
;User: 				postgres


[JUNCTIONS]
;node_id            elevation           demand              pattern_id
;-------            -------             -------             -------
1001				32.587				0.029364			pattern_02
1002				25.238				0.014036			pattern_02
1003				29.885				0.143745			pattern_02
1004				35.074				0.048418			pattern_02
1005				42.921				0.03189				pattern_02
1006				53.614				0.004236			pattern_02
1008				53.071				0.009109			pattern_02
1009				45.000				16					pattern_hydrant
1010				51.920				0.042418			pattern_02
1011				57.092				0.068255			pattern_02
1012				47.570				16					pattern_03
1013				37.874				0.021455			pattern_02
1014				22.381				0.031836			pattern_02
1015				23.204				0.0226				pattern_02
1016				25.000				0.049782			pattern_02
1017				30.000				0.082382			pattern_02
1018				33.080				0.098709			pattern_02
1019				34.390				0.011455			pattern_02
1020				38.710				0.037873			pattern_02
1021				37.651				0.037873			pattern_02
1022				37.932				0.022455			pattern_02
1023				43.658				0.139855			pattern_02
1024				52.377				0.0942				pattern_02
1025				55.385				0.029745			pattern_02
1026				56.553				0.055527			pattern_02
1027				54.986				0.023273			pattern_02
1028				54.089				0.005745			pattern_02
1029				54.723				0.091691			pattern_02
1030				54.889				0.018236			pattern_02
1031				54.279				0.036091			pattern_02
1032				51.206				0.013855			pattern_02
1033				50.310				0.030164			pattern_02
1034				58.289				0.103345			pattern_02
1035				53.919				0.070782			pattern_02
1036				55.105				0.002582			pattern_02
1037				50.841				0.055527			pattern_02
1038				47.395				0.041073			pattern_02
1039				45.000				0.065255			pattern_02
1040				40.000				0.075618			pattern_02
1041				53.491				0.060909			pattern_02
1042				52.494				0.027945			pattern_02
1043				49.832				0.037255			pattern_02
1044				45.862				0.068855			pattern_02
1045				44.603				0.047891			pattern_02
1046				44.143				0.029673			pattern_02
1047				48.315				0.033945			pattern_02
1048				44.234				0.098673			pattern_02
1049				39.765				0.066927			pattern_02
1050				38.586				0.094764			pattern_02
1051				35.200				0.165455			pattern_02
1052				27.216				0.085764			pattern_02
1053				30.134				0.027873			pattern_02
1054				28.362				16					pattern_hydrant
1055				26.535				0.021018			pattern_02
1056				31.687				0.016945			pattern_02
1057				32.248				0.016945			pattern_02
1058				37.441				0.032018			pattern_02
1059				39.436				0.030018			pattern_02
1060				47.713				0.035891			pattern_02
1061				50.000				0.0118				pattern_02
1062				50.000				0.034473			pattern_02
1063				60.000				0.010018			pattern_02
1064				60.000				0.010018			pattern_02
1065				57.917				0.001327			pattern_02
1066				57.261				0.000564			pattern_02
1067				35.026				0.045782			pattern_02
1068				38.542				0.0472				pattern_02
1069				38.686				0.046345			pattern_02
1070				39.870				0.005491			pattern_02
1071				39.809				0.029873			pattern_02
1072				53.652				0.065382			pattern_02
1073				20.016				0					pattern_02
1074				38.758				0.026891			pattern_02
1075				39.020				0.022673			pattern_02
10761				45.000				0.068855			pattern_02
1077				39.822				0.038636			pattern_02
1079				37.395				0.0035				pattern_02
1080_n2a_1			42.950				0
1080_n2a_2			42.950				0
1081				67.500				0
1082				49.880				0
1083_n2a_1			22.335				0
1083_n2a_2			22.335				0
1084				38.600				0					pattern_02
1086				37.945				0
1087				37.928				0
1088				42.935				0
1089				42.915				0
1090				54.990				0
1091				54.975				0
1092				23.210				0
1093				37.648				0
1094				37.655				0
1095				31.689				0
1096				31.683				0
1103				38.420				0					pattern_02
1105_n2a_1			53.850				0
1105_n2a_2			53.850				0
1106				20.300				0.075				pattern_02
1107_n2a_1			69.150				0
1107_n2a_2			69.150				0
1108				39.400				0
1109				38.760				0
1110				39.050				0
1111				39.030				0
1112				39.790				0
1113				39.810				0
1114				60.020				0
1115				45.855				0
113852				42.500				0					pattern_02
113873				68.250				0					pattern_02
113880				68.250				0					pattern_02
113883				68.250				0					pattern_02
113908				47.000				0					pattern_02
113951_n2a_1		19.690				0
113951_n2a_2		19.690				0
113954				51.500				0					pattern_02
113955				51.500				0					pattern_02
113956				48.000				0
113957				44.200				0					pattern_02
113958				41.650				0					pattern_02
113959				43.640				16					pattern_hydrant
113960				35.970				16					pattern_hydrant
113961				33.210				16					pattern_03
113962				44.770				0					pattern_02
113963				44.710				0					pattern_02
113964				42.770				0					pattern_02
113965				42.000				0.03101				pattern_02
113966				38.700				0.01613				pattern_02
113967				38.770				0					pattern_02
113968				37.820				0					pattern_02
113969				37.290				0					pattern_02
113970				36.970				0					pattern_02
113971				37.060				0					pattern_02
113972				38.140				0.00571				pattern_02
113973				36.270				0.00305				pattern_02
113974				34.000				0.03526				pattern_02
113975				33.280				0					pattern_02
113976				37.840				0					pattern_02
113977				37.310				0					pattern_02
113978				39.990				0					pattern_02
113979				40.250				0					pattern_02
113980				40.750				0					pattern_02
113981				42.210				0					pattern_02
113982				42.680				0					pattern_02
113983				42.660				0					pattern_02
113984				42.470				0					pattern_02
113985				38.120				0.00409				pattern_02
113986				37.160				0.00717				pattern_02
113987				40.030				0					pattern_02
113988				44.210				0.00489				pattern_02
113989				44.230				0					pattern_02
113990				37.900				0.01644				pattern_02
113991				42.470				0					pattern_02
113992				39.900				0					pattern_02
113993				36.660				0					pattern_02
113994				36.530				0					pattern_02
113995				34.620				0.01521				pattern_02
113996				30.740				0.02289				pattern_02
113997				36.810				0					pattern_02
113998				37.100				0					pattern_02
113999				40.100				0					pattern_02
114000				37.610				0.04913				pattern_02
114001				37.260				0					pattern_02
114002				34.780				0.04342				pattern_02
114003				34.650				0.01951				pattern_02
114004				37.040				0					pattern_02
114005				31.840				0.00589				pattern_02
114006				32.340				0.00599				pattern_02
114007				32.240				0.00516				pattern_02
114008				30.960				0.00574				pattern_02
114009				29.700				0					pattern_02
114010				33.780				0.00376				pattern_02
114011				33.070				0.00375				pattern_02
114012				30.660				0.0036				pattern_02
114013				30.240				0.00507				pattern_02
114014				29.750				0.01345				pattern_02
114015				37.400				0					pattern_02
114016				37.070				0.00941				pattern_02
114017				36.830				0					pattern_02
114018				45.200				0					pattern_02
114044				37.750				0
114102				37.980				0					pattern_02
114107				42.690				0					pattern_02
114108				40.130				0					pattern_02
114109				42.560				0					pattern_02
114110				39.920				0					pattern_02
114123				42.280				0					pattern_02
114128				39.420				0					pattern_02
114132				39.740				0					pattern_02
114133				43.400				0.04898				pattern_02
114139				37.850				0
114147				44.800				0
114148				44.470				0
114149				44.150				0
114150				42.690				0
114151				41.990				0
114152				36.940				0
114153				36.320				0
114154				37.040				0
114155				39.940				0
114156				39.240				0
114157				42.520				0
114158				40.260				0
114183				42.640				0
114184				44.540				0
114185				37.850				0
114186				37.150				0
114187				37.350				0
114189				38.090				0
114190				33.210				0
114191				30.160				0
114192				32.140				0
114193				36.810				0
114214				37.670				0
114220				39.980				0
114223				32.080				0.02004				pattern_02
114227				31.040				0					pattern_02
114230				33.580				0					pattern_02
114233				41.020				0					pattern_02
114236				41.160				0.03095				pattern_02
114239				34.000				0.00128				pattern_02
114242				35.010				0.0092				pattern_02
114245				31.100				0.00655				pattern_02
114248				37.500				0.06618				pattern_02
114251				41.280				0.04044				pattern_02
114254				41.650				0
128					54.000				0					pattern_02
131					50.540				0					pattern_02
134					31.250				0					pattern_02
138					32.000				0.055501			pattern_02
41					39.450				0					pattern_02
42					23.350				0					pattern_02

[RESERVOIRS]
;node_id            head                pattern_id
;-------            -------             -------
111111				19.690
1097				53.850
1101				75.000

[TANKS]
;node_id            elevation           initlevel           minlevel            maxlevel            diameter            minvol              curve_id
;-------            -------             -------             -------             -------             -------             -------             -------
113952				81.500				1.0000				0.0000				3.5000				12.0000				0.0000
113766				68.250				1.0000				0.0000				3.5000				12.0000				0.0000

[PIPES]
;arc_id             node_1              node_2              length              diameter            roughness           minorloss           status
;-------            -------             -------             -------             -------             -------             -------             -------
1080_n2a			1080_n2a_1			1080_n2a_2			0.300				204.000				0.014000			0.000000			OPEN
113854				113852				1009				39.749				99.000				0.014000			0.000000			OPEN
113857				1111				113852				94.181				99.000				0.014000			0.000000			OPEN
113875				113873				1081				11.374				204.000				0.014000			0.000000			OPEN
113881				1105_n2a_2			113880				15.549				99.000				0.014000			0.000000			OPEN
113884				1107_n2a_2			113883				21.292				144.000				0.014000			0.000000			OPEN
113905				113883				113766				1.405				99.000				0.014000			0.000000			OPEN
113906				113766				113873				2.632				99.000				0.014000			0.000000			OPEN
113907				113880				113766				2.088				99.000				0.014000			0.000000			OPEN
113909				1081				113908				105.827				204.000				0.014000			0.000000			OPEN
113910				113908				1080_n2a_1			52.864				204.000				0.014000			0.000000			OPEN
113921				1052				42					99.473				144.000				0.014000			0.000000			OPEN
113922				42					1015				26.427				144.000				0.014000			0.000000			OPEN
113935				1074				41					28.996				99.000				0.014000			0.000000			OPEN
113936				41					1108				71.064				99.000				0.014000			0.000000			OPEN
114025				113951_n2a_1		111111				11.999				153.000				0.014000			0.000000			OPEN
114026				113951_n2a_2		113954				19.755				153.000				0.014000			0.000000			OPEN
114027				113955				113956				13.722				153.000				0.014000			0.000000			OPEN
114028				113962				113963				8.460				99.000				0.014000			0.000000			OPEN
114030				113956				113957				19.362				153.000				0.014000			0.000000			OPEN
114032				113963				113964				43.214				56.700				0.014000			0.000000			OPEN
114034				113966				113967				11.206				99.000				0.014000			0.000000			OPEN
114045				113958				113972				57.725				144.000				0.014000			0.000000			OPEN
114046				113963				114018				16.985				99.000				0.014000			0.000000			OPEN
114050				113959				113988				32.339				99.000				0.014000			0.000000			OPEN
114051				113984				113991				10.916				99.000				0.014000			0.000000			OPEN
114052				113988				113987				58.484				82.000				0.014000			0.000000			OPEN
114053				113987				113986				64.430				82.000				0.014000			0.000000			OPEN
114054				113984				113985				52.118				56.700				0.014000			0.000000			OPEN
114056				113991				113990				53.218				82.000				0.014000			0.000000			OPEN
114057				113990				113995				101.177				82.000				0.014000			0.000000			OPEN
114059				113993				113994				14.183				99.000				0.014000			0.000000			OPEN
114061				113996				113997				95.231				56.700				0.014000			0.000000			OPEN
114064				113982				113981				22.914				99.000				0.014000			0.000000			OPEN
114065				113981				113980				34.808				99.000				0.014000			0.000000			OPEN
114066				113980				113979				21.627				99.000				0.014000			0.000000			OPEN
114067				113965				113967				36.679				56.700				0.014000			0.000000			OPEN
114069				113968				113976				10.389				99.000				0.014000			0.000000			OPEN
114071				113968				113979				42.039				99.000				0.014000			0.000000			OPEN
114072				113969				113970				94.652				99.000				0.014000			0.000000			OPEN
114073				113970				113974				52.645				82.000				0.014000			0.000000			OPEN
114076				113973				114010				82.832				144.000				0.014000			0.000000			OPEN
114077				114010				114011				22.627				144.000				0.014000			0.000000			OPEN
114079				114011				114012				85.470				144.000				0.014000			0.000000			OPEN
114082				114013				114014				77.949				144.000				0.014000			0.000000			OPEN
114083				114014				114009				42.642				82.000				0.014000			0.000000			OPEN
114084				114009				114008				45.526				82.000				0.014000			0.000000			OPEN
114085				114008				114007				81.811				82.000				0.014000			0.000000			OPEN
114088				114006				114005				79.604				82.000				0.014000			0.000000			OPEN
114091				113992				113999				15.672				99.000				0.014000			0.000000			OPEN
114092				113998				114000				74.175				82.000				0.014000			0.000000			OPEN
114093				114001				113960				31.344				99.000				0.014000			0.000000			OPEN
114094				113960				114002				45.706				99.000				0.014000			0.000000			OPEN
114095				114002				114004				78.599				82.000				0.014000			0.000000			OPEN
114098				113975				113969				48.116				82.000				0.014000			0.000000			OPEN
114099				114017				114003				75.661				82.000				0.014000			0.000000			OPEN
114101				114044				113971				4.709				99.000				0.014000			0.000000			OPEN
114103				113966				114102				16.037				99.000				0.014000			0.000000			OPEN
114104				114102				114044				2.228				99.000				0.014000			0.000000			OPEN
114106				113971				113970				8.554				99.000				0.014000			0.000000			OPEN
114111				113982				114109				8.583				99.000				0.014000			0.000000			OPEN
114112				113983				114107				8.151				99.000				0.014000			0.000000			OPEN
114116				113989				113988				23.681				99.000				0.014000			0.000000			OPEN
114117				114015				114016				91.320				99.000				0.014000			0.000000			OPEN
114118				113977				113978				89.073				82.000				0.014000			0.000000			OPEN
114119				113977				114004				10.818				99.000				0.014000			0.000000			OPEN
114121				114006				114017				67.714				99.000				0.014000			0.000000			OPEN
114126				113999				114108				77.610				82.000				0.014000			0.000000			OPEN
114127				114108				114110				14.495				99.000				0.014000			0.000000			OPEN
114130				114128				113999				19.177				99.000				0.014000			0.000000			OPEN
114131				114128				114110				78.815				56.700				0.014000			0.000000			OPEN
114134				113978				114132				13.532				99.000				0.014000			0.000000			OPEN
114136				114004				114132				92.238				82.000				0.014000			0.000000			OPEN
114137				114005				114003				73.344				82.000				0.014000			0.000000			OPEN
114138				114018				114133				71.391				56.700				0.014000			0.000000			OPEN
114140				113972				114139				22.120				99.000				0.014000			0.000000			OPEN
114141				114139				114102				2.347				99.000				0.014000			0.000000			OPEN
114145				113954				113952				10.050				153.000				0.014000			0.000000			OPEN
114146				113952				113955				9.595				153.000				0.014000			0.000000			OPEN
114159				113958				114147				60.014				144.000				0.014000			0.000000			OPEN
114160				114147				113962				3.111				144.000				0.014000			0.000000			OPEN
114161				114018				114148				69.420				99.000				0.014000			0.000000			OPEN
114162				114148				113989				3.624				99.000				0.014000			0.000000			OPEN
114163				113989				114149				3.972				99.000				0.014000			0.000000			OPEN
114164				114149				113983				72.212				99.000				0.014000			0.000000			OPEN
114165				113984				114150				3.080				99.000				0.014000			0.000000			OPEN
114166				114150				113959				28.765				99.000				0.014000			0.000000			OPEN
114167				113991				114151				3.145				99.000				0.014000			0.000000			OPEN
114168				114151				113992				80.397				99.000				0.014000			0.000000			OPEN
114169				113992				114152				45.009				99.000				0.014000			0.000000			OPEN
114170				114152				113993				3.974				99.000				0.014000			0.000000			OPEN
114171				113995				114153				71.876				82.000				0.014000			0.000000			OPEN
114172				114153				113993				4.325				82.000				0.014000			0.000000			OPEN
114174				114158				113999				3.796				99.000				0.014000			0.000000			OPEN
114175				113998				114156				69.705				99.000				0.014000			0.000000			OPEN
114176				114156				114128				3.650				99.000				0.014000			0.000000			OPEN
114177				113997				114154				21.795				56.700				0.014000			0.000000			OPEN
114178				114154				113998				3.412				56.700				0.014000			0.000000			OPEN
114179				114000				114155				79.146				82.000				0.014000			0.000000			OPEN
114180				114155				114110				2.998				82.000				0.014000			0.000000			OPEN
114181				114109				114157				3.272				99.000				0.014000			0.000000			OPEN
114182				114157				114123				9.245				99.000				0.014000			0.000000			OPEN
114194				114011				114190				4.384				99.000				0.014000			0.000000			OPEN
114195				114190				113961				47.117				99.000				0.014000			0.000000			OPEN
114196				114012				114191				14.135				144.000				0.014000			0.000000			OPEN
114197				114191				114013				3.729				144.000				0.014000			0.000000			OPEN
114201				114187				113977				3.282				99.000				0.014000			0.000000			OPEN
114202				114004				114193				8.211				99.000				0.014000			0.000000			OPEN
114203				114193				114017				3.195				99.000				0.014000			0.000000			OPEN
114204				113967				114185				87.616				99.000				0.014000			0.000000			OPEN
114205				114185				113968				3.776				99.000				0.014000			0.000000			OPEN
114206				113983				114183				63.886				99.000				0.014000			0.000000			OPEN
114207				114183				113982				2.593				99.000				0.014000			0.000000			OPEN
114208				113962				114184				3.827				99.000				0.014000			0.000000			OPEN
114209				114184				113966				88.578				99.000				0.014000			0.000000			OPEN
114210				113972				114189				2.850				144.000				0.014000			0.000000			OPEN
114212				114007				114192				4.831				99.000				0.014000			0.000000			OPEN
114213				114192				114006				12.430				99.000				0.014000			0.000000			OPEN
114215				113969				114186				3.680				99.000				0.014000			0.000000			OPEN
114216				114186				114015				6.952				99.000				0.014000			0.000000			OPEN
114217				113968				114214				10.711				99.000				0.014000			0.000000			OPEN
114218				114214				113969				4.551				99.000				0.014000			0.000000			OPEN
114219				114132				114001				82.179				99.000				0.014000			0.000000			OPEN
114221				114123				114220				87.980				99.000				0.014000			0.000000			OPEN
114222				114220				113978				4.032				99.000				0.014000			0.000000			OPEN
114224				113994				114223				77.989				99.000				0.014000			0.000000			OPEN
114229				114227				114007				17.713				99.000				0.014000			0.000000			OPEN
114231				113974				114230				45.061				82.000				0.014000			0.000000			OPEN
114232				114230				113975				37.932				82.000				0.014000			0.000000			OPEN
114234				114109				114233				64.561				99.000				0.014000			0.000000			OPEN
114235				114233				114108				27.518				99.000				0.014000			0.000000			OPEN
114237				113964				114236				62.499				56.700				0.014000			0.000000			OPEN
114238				114016				114012				171.247				99.000				0.014000			0.000000			OPEN
114240				114189				114239				34.746				144.000				0.014000			0.000000			OPEN
114241				114239				113973				76.846				144.000				0.014000			0.000000			OPEN
114243				113961				114242				48.483				99.000				0.014000			0.000000			OPEN
114244				114242				114015				29.302				99.000				0.014000			0.000000			OPEN
114246				114013				114245				38.679				99.000				0.014000			0.000000			OPEN
114247				114245				114227				36.787				99.000				0.014000			0.000000			OPEN
114249				113976				114248				45.594				99.000				0.014000			0.000000			OPEN
114250				114248				114187				42.243				99.000				0.014000			0.000000			OPEN
114252				114107				114251				44.036				99.000				0.014000			0.000000			OPEN
114253				114251				114158				39.627				99.000				0.014000			0.000000			OPEN
114255				113957				114254				6.505				153.000				0.014000			0.000000			OPEN
114256				114254				113958				5.070				153.000				0.014000			0.000000			OPEN
114460				1034				1064				151.464				99.000				0.014000			0.000000			OPEN
129					1035				128					12.266				56.700				0.014000			0.000000			OPEN
130					128					1036				97.701				56.700				0.014000			0.000000			OPEN
132					1035				131					77.993				56.700				0.014000			0.000000			OPEN
133					131					1062				22.640				56.700				0.014000			0.000000			OPEN
135					1051				134					81.638				56.700				0.014000			0.000000			OPEN
136					134					1003				35.765				56.700				0.014000			0.000000			OPEN
139					1004				138					58.296				99.000				0.014000			0.000000			OPEN
140					138					1095				17.812				99.000				0.014000			0.000000			OPEN
2001				1014				1015				21.168				153.000				0.014000			0.000000			OPEN
2002				1014				1016				73.767				99.000				0.014000			0.000000			OPEN
2003				1016				1017				136.224				99.000				0.014000			0.000000			OPEN
2004				1017				1018				123.095				99.000				0.014000			0.000000			OPEN
2005				1018				1067				65.297				99.000				0.014000			0.000000			OPEN
2006				1087				1067				106.904				56.700				0.014000			0.000000			OPEN
2007				1022				1013				17.380				99.000				0.014000			0.000000			OPEN
2008				1013				1023				131.994				99.000				0.014000			0.000000			OPEN
2009				1023				1048				77.761				56.700				0.014000			0.000000			OPEN
2010				1023				1012				72.838				99.000				0.014000			0.000000			OPEN
2011				1012				1024				87.569				99.000				0.014000			0.000000			OPEN
2012				1024				1072				73.837				56.700				0.014000			0.000000			OPEN
2013				1024				1025				56.205				99.000				0.014000			0.000000			OPEN
2014				1025				1011				47.255				99.000				0.014000			0.000000			OPEN
2015				1011				1026				119.356				99.000				0.014000			0.000000			OPEN
2016				1026				1030				49.030				99.000				0.014000			0.000000			OPEN
2017				1030				1031				63.607				99.000				0.014000			0.000000			OPEN
2018				1031				1010				62.434				99.000				0.014000			0.000000			OPEN
2019				1010				1047				74.177				99.000				0.014000			0.000000			OPEN
2020				1047				1046				68.739				99.000				0.014000			0.000000			OPEN
2021				1046				1113				68.469				99.000				0.014000			0.000000			OPEN
2022				1112				1077				30.369				99.000				0.014000			0.000000			OPEN
2023				1077				1049				75.942				99.000				0.014000			0.000000			OPEN
2024				1049				1020				68.928				99.000				0.014000			0.000000			OPEN
2025				1020				1021				20.928				99.000				0.014000			0.000000			OPEN
2026				1094				1050				124.200				99.000				0.014000			0.000000			OPEN
2027				1050				1069				57.753				99.000				0.014000			0.000000			OPEN
2028				1050				1051				68.383				56.700				0.014000			0.000000			OPEN
2030				1003				1052				63.244				56.700				0.014000			0.000000			OPEN
2031				1069				1068				71.045				99.000				0.014000			0.000000			OPEN
2032				1068				1004				70.218				99.000				0.014000			0.000000			OPEN
2034				1056				1057				16.936				144.000				0.014000			0.000000			OPEN
2035				1096				1052				96.311				144.000				0.014000			0.000000			OPEN
2037				1092				1002				61.061				99.000				0.014000			0.000000			OPEN
2038				1002				1055				39.830				99.000				0.014000			0.000000			OPEN
2039				1055				1054				47.510				99.000				0.014000			0.000000			OPEN
2040				1054				1053				48.758				99.000				0.014000			0.000000			OPEN
2041				1053				1001				63.050				99.000				0.014000			0.000000			OPEN
2042				1001				1019				66.399				99.000				0.014000			0.000000			OPEN
2043				1093				1019				57.819				99.000				0.014000			0.000000			OPEN
2045				1026				1091				16.874				99.000				0.014000			0.000000			OPEN
2046				1090				1028				38.809				99.000				0.014000			0.000000			OPEN
2047				1028				1029				24.899				99.000				0.014000			0.000000			OPEN
2048				1029				1034				102.947				99.000				0.014000			0.000000			OPEN
2051				1114				1063				12.494				56.700				0.014000			0.000000			OPEN
2052				1064				1065				46.894				144.000				0.014000			0.000000			OPEN
2053				1065				1066				18.585				153.000				0.014000			0.000000			OPEN
2054				1065				1036				56.061				144.000				0.014000			0.000000			OPEN
2055				1036				1006				30.200				144.000				0.014000			0.000000			OPEN
2056				1034				1035				76.842				56.700				0.014000			0.000000			OPEN
2059				1028				1008				23.748				99.000				0.014000			0.000000			OPEN
2060				1008				1032				43.245				99.000				0.014000			0.000000			OPEN
2061				1032				1009				136.504				99.000				0.014000			0.000000			OPEN
2062				1029				1037				72.742				56.700				0.014000			0.000000			OPEN
2063				1037				1038				86.152				56.700				0.014000			0.000000			OPEN
2064				1082				1062				14.745				56.700				0.014000			0.000000			OPEN
2065				1062				1061				71.325				56.700				0.014000			0.000000			OPEN
2066				1006				1061				65.818				153.000				0.014000			0.000000			OPEN
2067				1061				1060				46.862				153.000				0.014000			0.000000			OPEN
2068				1088				1005				1.776				153.000				0.014000			0.000000			OPEN
2069				1005				1089				1.916				153.000				0.014000			0.000000			OPEN
2070				1059				1058				31.143				153.000				0.014000			0.000000			OPEN
2071				1058				1057				111.770				153.000				0.014000			0.000000			OPEN
2072				1038				1039				53.095				56.700				0.014000			0.000000			OPEN
2073				1039				1040				98.216				56.700				0.014000			0.000000			OPEN
2074				1040				1109				33.994				56.700				0.014000			0.000000			OPEN
2076				1074				1110				13.378				99.000				0.014000			0.000000			OPEN
2078				1045				1044				78.480				56.700				0.014000			0.000000			OPEN
2079				1115				1043				70.451				56.700				0.014000			0.000000			OPEN
2080				1043				1042				55.823				56.700				0.014000			0.000000			OPEN
2081				1042				1041				37.123				56.700				0.014000			0.000000			OPEN
2082				1041				1033				37.896				56.700				0.014000			0.000000			OPEN
2083				1041				1027				120.395				56.700				0.014000			0.000000			OPEN
2084				1071				1070				27.024				99.000				0.014000			0.000000			OPEN
20851				1070				10761				99.537				99.000				0.014000			0.000000			OPEN
20861				10761				1044				12.549				99.000				0.014000			0.000000			OPEN
2087				1075				1070				112.618				99.000				0.014000			0.000000			OPEN
2088				1086				1063				881.118				56.700				0.014000			0.000000			OPEN
2089				1083_n2a_2			1014				11.848				153.000				0.014000			0.000000			OPEN
2092				1080_n2a_2			1005				13.518				204.000				0.014000			0.000000			OPEN
2093				1038				1082				90.640				56.700				0.014000			0.000000			OPEN
2094				1058				1079				20.225				99.000				0.014000			0.000000			OPEN
2095				1106				1083_n2a_1			36.656				153.000				0.014000			0.000000			OPEN
2096				1084				1020				8.580				99.000				0.014000			0.000000			OPEN
2097				1013				1103				67.205				99.000				0.014000			0.000000			OPEN
2098				1022				1086				3.584				56.700				0.014000			0.000000			OPEN
2099				1087				1022				3.239				56.700				0.014000			0.000000			OPEN
2100				1060				1088				81.783				153.000				0.014000			0.000000			OPEN
2101				1089				1059				60.450				153.000				0.014000			0.000000			OPEN
2102				1027				1090				2.552				99.000				0.014000			0.000000			OPEN
2103				1091				1027				2.990				99.000				0.014000			0.000000			OPEN
2104				1015				1092				2.697				99.000				0.014000			0.000000			OPEN
2105				1093				1021				3.223				99.000				0.014000			0.000000			OPEN
2106				1021				1094				3.321				99.000				0.014000			0.000000			OPEN
2107				1095				1056				3.523				99.000				0.014000			0.000000			OPEN
2108				1056				1096				3.729				144.000				0.014000			0.000000			OPEN
2202				1103				1084				21.463				99.000				0.014000			0.000000			OPEN
2205				1101				1107_n2a_1			24.318				144.000				0.014000			0.000000			OPEN
2207				1097				1105_n2a_1			10.521				99.000				0.014000			0.000000			OPEN
2208				1073				1106				14.951				153.000				0.014000			0.000000			OPEN
2213				1108				1059				2.353				99.000				0.014000			0.000000			OPEN
2214				1075				1111				5.038				99.000				0.014000			0.000000			OPEN
2215				1109				1074				3.241				56.700				0.014000			0.000000			OPEN
2216				1110				1075				3.426				99.000				0.014000			0.000000			OPEN
2217				1113				1071				1.669				99.000				0.014000			0.000000			OPEN
2218				1071				1112				2.373				99.000				0.014000			0.000000			OPEN
2219				1064				1114				1.897				56.700				0.014000			0.000000			OPEN
2220				1044				1115				5.004				56.700				0.014000			0.000000			OPEN

[PUMPS]
;arc_id             node_1              node_2              power               head                speed               pattern
;-------            -------             -------             -------             -------             -------             -------
113951_n2a			113951_n2a_1		113951_n2a_2		HEAD PUMP_01
1105_n2a1			1105_n2a_1			1105_n2a_2			HEAD PUMP_02
1105_n2a			1105_n2a_1			1105_n2a_2			HEAD PUMP_02

[VALVES]
;arc_id             node_1              node_2              diameter            valv_type           setting             minorloss
;-------            -------             -------             -------             -------             -------             -------
1107_n2a			1107_n2a_1			1107_n2a_2			144.000				FCV					3.0000
1083_n2a			1083_n2a_2			1083_n2a_1			153.000				PRV					30.0000

[TAGS]
;object             node_id             tag
;-------            -------             -------

[DEMANDS]
;node_id            demand              pattern_id          deman_type
;-------            -------             -------             -------

[STATUS]
;arc_id             idval
;-------            -------
1105_n2a1			CLOSED
1107_n2a			CLOSED

[PATTERNS]
;ID					Multipliers
;-------            -------
pattern_02			0.2000				0.2000				0.2500				0.2600				0.3000				0.3000				0.8000				1.0000				0.8000				0.6500				0.6000				0.5000
pattern_02			0.5000				0.8500				1.0000				0.8500				0.6800				0.5000				0.8000				0.9000				0.7500				0.6000				0.5000				0.4000
pattern_03			0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000
pattern_03			0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000
pattern_hydrant		0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				1.0000				1.0000				0.0000				0.0000				0.0000
pattern_hydrant		0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000				0.0000

[CURVES]
;curve_id           x_value             y_value             other
;-------            -------             -------             -------
;PUMP:
PUMP_02				10.0000				50.0000
;PUMP:
PUMP_01				5.0000				100.0000

[CONTROLS]
;text
;-------

[RULES]
;text
;-------

[ENERGY]
;pump_id            idval               energyvalue
;-------            -------             -------

[EMITTERS]
;node_id            coef
;-------            -------

[QUALITY]
;node_id            initqual
;-------            -------

[SOURCES]
;node_id            sourc_type          quality             pattern_id
;-------            -------             -------             -------

[REACTIONS]
;idval              arc_id              reactionvalue
;-------            -------             -------

[MIXING]
;node_id            mix_type            value
;-------            -------             -------

[TIMES]
;parameter          value
;-------            -------
DURATION			24
HYDRAULIC TIMESTEP	0:30
STATISTIC			NONE

[REPORT]
;parameter          value
;-------            -------
F-FACTOR			PRECISION 4
DIAMETER			YES
LENGTH				YES
ENERGY				YES
FLOW				YES
ELEVATION			YES
HEAD				YES
LINKS				ALL
DEMAND				YES
SETTING				YES
NODES				ALL
REACTION			YES
PRESSURE			YES
SUMMARY				YES
STATUS				YES
QUALITY				YES
VELOCITY			YES

[OPTIONS]
;parameter          value
;-------            -------
VISCOSITY			1.00
SPECIFIC GRAVITY	1.00
MAXCHECK			10.00
UNBALANCED			CONTINUE 40.00
DAMPLIMIT			0.00
ACCURACY			0.001
TRIALS				40.00
EMITTER EXPONENT	0.5
CHECKFREQ			2.00
UNITS				LPS
HEADLOSS			D-W
DEMAND MULTIPLIER	1.00
TOLERANCE			0.01
DIFFUSIVITY			1
QUALITY				NONE

[COORDINATES]
;node_id            xcoord              ycoord
;-------            -------             -------
1001				419302.826			4576321.490
1002				419452.274			4576453.107
1003				419373.064			4576526.694
1004				419254.369			4576614.161
1005				419180.903			4576761.215
1006				419018.296			4576871.058
1008				418882.847			4576679.734
1009				419058.976			4576643.837
1010				419001.662			4576530.047
1011				418853.890			4576501.571
1012				419010.036			4576396.036
1013				419149.360			4576249.138
1014				419515.511			4576480.646
1015				419500.152			4576495.211
1016				419459.897			4576432.183
1017				419357.674			4576342.143
1018				419265.248			4576260.841
1019				419253.067			4576277.526
1020				419195.864			4576304.803
1021				419216.786			4576304.273
1022				419135.748			4576238.332
1023				419069.277			4576354.062
1024				418938.719			4576445.428
1025				418891.315			4576473.765
1026				418855.299			4576620.744
1027				418855.564			4576640.606
1028				418859.802			4576680.860
1029				418860.332			4576705.753
1030				418896.347			4576599.293
1031				418949.313			4576564.070
1032				418925.214			4576671.061
1033				418964.143			4576609.356
1034				418860.862			4576807.977
1035				418935.808			4576793.940
1036				418992.747			4576887.159
1037				418929.187			4576687.215
1038				419013.666			4576670.795
1039				419065.572			4576659.672
1040				419161.704			4576639.544
1041				418954.609			4576573.869
1042				418985.064			4576552.683
1043				419031.673			4576521.962
1044				419094.702			4576516.930
1045				419110.857			4576593.730
1046				419134.161			4576484.621
1047				419067.160			4576499.982
1048				419109.796			4576419.739
1049				419199.043			4576373.658
1050				419223.672			4576431.390
1051				419285.906			4576448.074
1052				419415.408			4576573.336
1053				419349.994			4576363.329
1054				419386.275			4576395.902
1055				419422.292			4576426.887
1056				419333.576			4576622.329
1057				419330.664			4576639.014
1058				419252.540			4576704.956
1059				419226.587			4576722.170
1060				419111.653			4576807.975
1061				419072.459			4576833.663
1062				419034.323			4576773.548
1063				418901.911			4576950.718
1064				418905.089			4576936.682
1065				418946.932			4576919.468
1066				418956.995			4576935.093
1067				419216.255			4576217.675
1068				419228.175			4576559.831
1069				419224.997			4576488.858
1070				419204.605			4576509.249
1071				419203.810			4576482.237
1072				418976.867			4576507.966
1073				419568.982			4576470.278
1074				419198.183			4576632.076
1075				419195.037			4576615.569
10761				419106.867			4576515.404
1077				419202.558			4576449.519
1079				419244.607			4576687.746
1084				419195.510			4576296.230
1103				419194.625			4576274.785
1106				419556.492			4576478.498
113852				419097.861			4576635.596
113873				419263.272			4576876.877
113880				419259.376			4576878.151
113883				419260.432			4576879.744
113908				419210.646			4576802.183
113954				418292.370			4577789.633
113955				418303.390			4577784.864
113957				418333.123			4577799.366
113958				418343.356			4577804.775
113959				418461.479			4577668.744
113960				418662.784			4577840.227
113961				418454.608			4577963.466
113962				418378.880			4577758.506
113963				418387.213			4577759.968
113964				418380.489			4577802.656
113965				418377.565			4577814.351
113966				418360.899			4577849.145
113967				418372.009			4577850.606
113968				418459.432			4577870.196
113969				418456.947			4577885.254
113970				418367.331			4577869.282
113971				418358.852			4577868.149
113972				418331.368			4577861.132
113973				418362.215			4577952.648
113974				418367.624			4577918.293
113975				418449.345			4577932.766
113976				418469.811			4577870.635
113977				418560.742			4577876.482
113978				418576.239			4577788.768
113979				418466.888			4577828.824
113980				418469.519			4577811.573
113981				418475.951			4577777.365
113982				418479.460			4577758.652
113983				418490.863			4577693.158
113984				418492.910			4577673.861
113985				418501.430			4577622.445
113986				418509.283			4577577.375
113987				418460.455			4577611.584
113988				418430.925			4577660.412
113989				418418.060			4577680.294
113990				418511.622			4577622.694
113991				418503.728			4577675.323
113992				418586.180			4577688.773
113993				418594.659			4577640.530
113994				418608.693			4577642.576
113995				418575.362			4577588.193
113996				418699.624			4577607.490
113997				418685.297			4577701.638
113998				418675.210			4577718.888
113999				418583.841			4577704.269
114000				418670.678			4577790.522
114001				418667.462			4577809.234
114002				418649.919			4577882.622
114003				418646.703			4577893.733
114004				418571.561			4577876.482
114005				418638.516			4577964.489
114006				418559.865			4577952.209
114007				418556.649			4577969.168
114008				418637.347			4577982.617
114009				418630.622			4578027.644
114010				418428.586			4578002.207
114011				418447.590			4578014.487
114012				418523.025			4578053.958
114013				418539.691			4578060.391
114014				418611.032			4578063.607
114015				418467.472			4577886.752
114016				418557.234			4577887.885
114017				418571.268			4577887.885
114018				418391.161			4577743.448
114102				418354.797			4577862.521
114107				418498.885			4577694.602
114108				418576.659			4577779.247
114109				418487.921			4577760.096
114110				418590.913			4577781.878
114123				418485.691			4577772.412
114128				418602.791			4577707.211
114132				418589.633			4577790.686
114133				418458.998			4577759.046
114223				418650.507			4577598.794
114227				418553.725			4577986.637
114230				418411.994			4577926.151
114233				418549.552			4577774.512
114236				418442.053			4577813.419
114239				418325.440			4577898.258
114242				418462.626			4577915.651
114245				418545.887			4578022.211
114248				418515.311			4577873.561
114251				418541.058			4577696.841
128					418938.499			4576805.907
131					419012.281			4576778.619
134					419347.182			4576502.018
138					419312.323			4576620.468
41					419215.861			4576649.540
42					419496.407			4576518.226
1107_n2a_1			419245.869			4576895.482
1107_n2a_2			419246.073			4576895.262
1083_n2a_1			419524.545			4576488.541
1083_n2a_2			419524.320			4576488.344
113951_n2a_1		418289.714			4577809.355
113951_n2a_2		418289.718			4577809.057
1105_n2a_1			419244.256			4576873.927
1105_n2a_2			419244.545			4576874.008
1080_n2a_1			419179.535			4576769.943
1080_n2a_2			419179.785			4576769.778
1081				419271.421			4576868.942
1082				419032.421			4576759.038
1086				419133.572			4576241.180
1087				419137.716			4576235.759
1088				419179.432			4576762.209
1089				419182.491			4576760.142
1090				418855.616			4576643.158
1091				418855.525			4576637.616
1092				419498.127			4576493.431
1093				419216.733			4576301.051
1094				419216.938			4576307.591
1095				419330.066			4576622.031
1096				419337.286			4576622.707
1097				419234.266			4576871.140
1101				419229.455			4576913.221
1108				419226.243			4576719.842
1109				419195.007			4576632.726
1110				419195.679			4576618.934
1111				419190.100			4576616.571
111111				418290.996			4577821.135
1112				419203.720			4576479.866
1113				419202.157			4576482.464
1114				418904.670			4576938.532
1115				419093.646			4576512.039
113766				419261.386			4576878.713
113952				418295.137			4577779.971
113956				418315.829			4577790.658
114044				418356.116			4577864.316
114139				418352.490			4577862.091
114147				418375.886			4577757.664
114148				418414.803			4577681.882
114149				418422.030			4577680.384
114150				418489.870			4577673.366
114151				418506.832			4577675.829
114152				418593.971			4577644.443
114153				418595.400			4577636.269
114154				418675.866			4577715.540
114155				418593.865			4577782.396
114156				418606.394			4577707.792
114157				418487.338			4577763.315
114158				418580.101			4577703.620
114183				418479.905			4577756.097
114184				418378.136			4577762.260
114185				418455.708			4577869.571
114186				418460.590			4577885.772
114187				418557.467			4577876.272
114189				418330.919			4577863.947
114190				418448.188			4578010.143
114191				418536.212			4578059.048
114192				418557.549			4577964.422
114193				418571.350			4577884.691
114214				418457.688			4577880.764
114220				418572.271			4577788.051
114254				418338.873			4577802.406

[VERTICES]
;arc_id             xcoord              ycoord
;-------            -------             -------
135					419329.947			4576487.006
114126				418588.537			4577710.281
2010				419058.992			4576364.197
2082				418954.674			4576573.873
2082				418954.733			4576573.878
2082				418954.791			4576573.883
2082				418954.849			4576573.890
2082				418954.907			4576573.897
2082				418954.965			4576573.906
2082				418955.023			4576573.916
2082				418955.080			4576573.926
2082				418955.138			4576573.938
2082				418955.195			4576573.951
2082				418955.252			4576573.964
2082				418955.309			4576573.979
2082				418955.365			4576573.995
2082				418955.421			4576574.011
2082				418955.477			4576574.029
2082				418955.533			4576574.048
2082				418955.588			4576574.067
2082				418955.643			4576574.088
2082				418955.697			4576574.109
2082				418955.751			4576574.132
2082				418955.805			4576574.155
2082				418955.858			4576574.179
2082				418955.911			4576574.204
2082				418955.964			4576574.230
2082				418956.016			4576574.258
2082				418956.067			4576574.285
2082				418956.118			4576574.314
2082				418956.168			4576574.344
2082				418956.218			4576574.375
2082				418956.268			4576574.406
2082				418956.317			4576574.438
2082				418956.365			4576574.472
2082				418956.413			4576574.506
2082				418956.460			4576574.540
2082				418956.506			4576574.576
2082				418956.552			4576574.613
2082				418956.597			4576574.650
2082				418956.642			4576574.688
2082				418956.686			4576574.727
2082				418956.729			4576574.766
2082				418956.771			4576574.807
2082				418956.813			4576574.848
2082				418956.854			4576574.889
2082				418956.894			4576574.932
2082				418956.934			4576574.975
2082				418956.973			4576575.019
2082				418957.011			4576575.063
2082				418957.048			4576575.109
2082				418957.084			4576575.154
2082				418957.120			4576575.201
2082				418957.155			4576575.248
2082				418957.189			4576575.296
2082				418957.222			4576575.344
2082				418957.254			4576575.393
2082				418957.286			4576575.442
2082				418957.317			4576575.492
2082				418957.346			4576575.543
2082				418957.375			4576575.594
2082				418957.403			4576575.645
2082				418957.430			4576575.697
2082				418957.456			4576575.749
2082				418957.481			4576575.802
2082				418957.506			4576575.856
2082				418957.529			4576575.909
2082				418957.552			4576575.963
2082				418957.573			4576576.018
2082				418957.593			4576576.073
2082				418957.586			4576576.052
114103				418356.020			4577852.454
114092				418680.917			4577727.526
2011				418941.027			4576441.081
2011				418941.006			4576441.094
2011				418940.934			4576441.140
2011				418940.863			4576441.187
2011				418940.793			4576441.235
2011				418940.724			4576441.284
2011				418940.655			4576441.335
2011				418940.588			4576441.387
2011				418940.521			4576441.440
2011				418940.456			4576441.494
2011				418940.391			4576441.549
2011				418940.327			4576441.605
2011				418940.264			4576441.663
2011				418940.203			4576441.721
2011				418940.142			4576441.781
2011				418940.082			4576441.842
2011				418940.024			4576441.903
2011				418939.966			4576441.966
2011				418939.910			4576442.030
2011				418939.855			4576442.094
2011				418939.801			4576442.160
2011				418939.748			4576442.227
2011				418939.696			4576442.294
2011				418939.645			4576442.363
2011				418939.596			4576442.432
2011				418939.548			4576442.502
2011				418939.501			4576442.573
2011				418939.455			4576442.645
2011				418939.411			4576442.717
2011				418939.367			4576442.790
2011				418939.326			4576442.865
2011				418939.285			4576442.939
2011				418939.246			4576443.015
2011				418939.208			4576443.091
2011				418939.171			4576443.168
2011				418939.136			4576443.245
2011				418939.102			4576443.323
2011				418939.069			4576443.402
2011				418939.038			4576443.481
2011				418939.008			4576443.561
2011				418938.980			4576443.641
2011				418938.953			4576443.721
2011				418938.927			4576443.803
2011				418938.903			4576443.884
2011				418938.881			4576443.966
2011				418938.859			4576444.048
2011				418938.839			4576444.131
2011				418938.821			4576444.214
2011				418938.804			4576444.298
2011				418938.788			4576444.381
2011				418938.774			4576444.465
2011				418938.762			4576444.549
2011				418938.751			4576444.634
2011				418938.741			4576444.718
2011				418938.733			4576444.803
2011				418938.726			4576444.888
2011				418938.721			4576444.973
114177				418678.792			4577700.614
2093				419013.777			4576670.897
2093				419013.885			4576670.999
2093				419013.991			4576671.103
2093				419014.095			4576671.209
2093				419014.197			4576671.317
2093				419014.297			4576671.426
2093				419014.396			4576671.537
2093				419014.492			4576671.650
2093				419014.587			4576671.765
2093				419014.679			4576671.881
2093				419014.769			4576671.999
2093				419014.858			4576672.118
2093				419014.944			4576672.239
2093				419015.028			4576672.361
2093				419015.110			4576672.485
2093				419015.190			4576672.610
2093				419015.267			4576672.737
2093				419015.343			4576672.865
2093				419015.416			4576672.994
2093				419015.487			4576673.124
2093				419015.555			4576673.256
2093				419015.621			4576673.389
2093				419015.685			4576673.523
2093				419015.747			4576673.658
2093				419015.806			4576673.794
2093				419015.863			4576673.931
2093				419015.917			4576674.070
2093				419015.969			4576674.209
2093				419016.019			4576674.349
2093				419016.066			4576674.489
2093				419016.111			4576674.631
2093				419016.153			4576674.773
2093				419016.192			4576674.916
2093				419016.230			4576675.060
2093				419016.264			4576675.204
2093				419016.296			4576675.349
2093				419016.326			4576675.495
2093				419016.353			4576675.641
2093				419016.347			4576675.608
114460				418861.335			4576820.808
114460				418860.147			4576824.695
114460				418861.192			4576863.640
114460				418861.192			4576863.640
114460				418862.322			4576895.192
114460				418862.387			4576895.614
114460				418862.528			4576896.459
114460				418862.684			4576897.301
114460				418862.855			4576898.141
114460				418863.040			4576898.977
114460				418863.240			4576899.810
114460				418863.455			4576900.640
114460				418863.684			4576901.465
114460				418863.927			4576902.287
114460				418864.185			4576903.104
114460				418864.457			4576903.916
114460				418864.743			4576904.724
114460				418865.043			4576905.526
114460				418865.357			4576906.324
114460				418865.685			4576907.115
114460				418866.026			4576907.901
114460				418866.382			4576908.680
114460				418866.751			4576909.454
114460				418867.133			4576910.221
114460				418867.528			4576910.981
114460				418867.937			4576911.733
114460				418868.359			4576912.479
114460				418868.794			4576913.217
114460				418869.242			4576913.948
114460				418869.702			4576914.670
114460				418870.175			4576915.385
114460				418870.660			4576916.091
114460				418871.158			4576916.788
114460				418871.667			4576917.477
114460				418872.189			4576918.157
114460				418872.722			4576918.827
114460				418873.267			4576919.489
114460				418873.824			4576920.140
114460				418874.391			4576920.782
114460				418874.970			4576921.413
114460				418875.560			4576922.035
114460				418876.161			4576922.646
114460				418876.772			4576923.246
114460				418877.393			4576923.836
114460				418878.025			4576924.415
114460				418878.666			4576924.983
114460				418879.318			4576925.539
114460				418879.979			4576926.084
114460				418880.650			4576926.617
114460				418881.329			4576927.139
114460				418882.018			4576927.649
114460				418882.716			4576928.146
114460				418883.422			4576928.631
114460				418884.136			4576929.104
114460				418884.859			4576929.565
114460				418885.589			4576930.012
114460				418886.327			4576930.447
114460				418887.073			4576930.869
114460				418887.826			4576931.278
114460				418888.586			4576931.673
114460				418889.353			4576932.056
114460				418890.126			4576932.425
114460				418890.906			4576932.780
114460				418891.691			4576933.121
114460				418892.483			4576933.449
114460				418893.280			4576933.763
114460				418894.083			4576934.063
114460				418894.890			4576934.349
114460				418895.703			4576934.621
114460				418896.520			4576934.879
114460				418897.341			4576935.122
114460				418898.167			4576935.351
114460				418898.996			4576935.566
114460				418899.830			4576935.766
114460				418900.666			4576935.951
114460				418901.506			4576936.122
114460				418902.348			4576936.278
114460				418903.193			4576936.419
114460				418904.040			4576936.546
114066				418463.818			4577816.471
114066				418462.502			4577823.780
114094				418656.059			4577876.994
114050				418434.799			4577663.920
2063				419009.602			4576670.826
2063				419009.877			4576670.773
2063				419010.059			4576670.743
2063				419010.241			4576670.716
2063				419010.424			4576670.692
2063				419010.607			4576670.671
2063				419010.791			4576670.653
2063				419010.975			4576670.639
2063				419011.159			4576670.627
114219				418592.715			4577791.205
114219				418592.715			4577791.205
114219				418663.460			4577803.113
114121				418563.209			4577936.110
114121				418560.870			4577931.724
114121				418565.841			4577903.948
114121				418568.765			4577902.486
113857				419131.257			4576628.519
113857				419131.257			4576628.519
113857				419113.511			4576632.280
113857				419113.511			4576632.280
113935				419198.562			4576632.003
113935				419198.805			4576631.963
113935				419199.048			4576631.926
113935				419199.292			4576631.894
113935				419199.537			4576631.867
113935				419199.782			4576631.843
113935				419200.027			4576631.824
113935				419200.273			4576631.809
113935				419200.519			4576631.798
113935				419200.765			4576631.791
113935				419201.011			4576631.789
113935				419201.257			4576631.791
113935				419201.503			4576631.798
113935				419201.749			4576631.809
113935				419201.994			4576631.824
113935				419202.239			4576631.843
113935				419202.484			4576631.866
113935				419202.729			4576631.894
113935				419202.973			4576631.926
113935				419203.216			4576631.963
113935				419203.459			4576632.003
113935				419203.701			4576632.048
113935				419203.942			4576632.097
113935				419204.182			4576632.151
113935				419204.421			4576632.208
113935				419204.660			4576632.270
113935				419204.897			4576632.335
113935				419205.133			4576632.405
113935				419205.367			4576632.479
113935				419205.601			4576632.557
113935				419205.833			4576632.639
113935				419206.063			4576632.726
113935				419206.292			4576632.816
113935				419206.519			4576632.910
113935				419206.745			4576633.008
113935				419206.969			4576633.110
113935				419207.191			4576633.216
113935				419207.411			4576633.326
113935				419207.630			4576633.440
113935				419207.846			4576633.557
113935				419208.060			4576633.678
113935				419208.272			4576633.803
113935				419208.482			4576633.932
113935				419208.689			4576634.064
113935				419208.895			4576634.200
113935				419209.097			4576634.339
113935				419209.298			4576634.482
113935				419209.496			4576634.628
113935				419209.691			4576634.778
113935				419209.883			4576634.931
113935				419210.073			4576635.088
113935				419210.260			4576635.247
113935				419210.445			4576635.411
113935				419210.626			4576635.577
113935				419210.805			4576635.746
113935				419210.980			4576635.919
113935				419211.152			4576636.094
113935				419211.322			4576636.273
113935				419211.488			4576636.454
113935				419211.651			4576636.638
113935				419211.811			4576636.825
113935				419211.968			4576637.015
113935				419212.121			4576637.208
113935				419212.270			4576637.403
113935				419212.417			4576637.601
113935				419212.560			4576637.801
113935				419212.699			4576638.004
113935				419212.835			4576638.209
113935				419212.967			4576638.417
113935				419213.096			4576638.627
113935				419213.221			4576638.839
113935				419213.342			4576639.053
113935				419213.459			4576639.269
113935				419213.573			4576639.487
113935				419213.683			4576639.707
113935				419213.789			4576639.930
113935				419213.891			4576640.153
113935				419213.989			4576640.379
113935				419214.083			4576640.606
113935				419214.173			4576640.835
113935				419214.259			4576641.066
113935				419214.341			4576641.298
113935				419214.419			4576641.531
113935				419214.493			4576641.766
113935				419214.563			4576642.002
113935				419214.629			4576642.239
113935				419214.591			4576642.100
113935				419215.266			4576645.510
2048				418860.213			4576705.966
2048				418860.027			4576706.308
2048				418859.847			4576706.654
2048				418859.673			4576707.002
2048				418859.505			4576707.354
2048				418859.344			4576707.708
2048				418859.189			4576708.065
2048				418859.040			4576708.425
2048				418858.897			4576708.787
2048				418858.761			4576709.152
2048				418858.631			4576709.519
2048				418858.507			4576709.889
2048				418858.390			4576710.260
2048				418858.279			4576710.633
2048				418858.175			4576711.009
2048				418858.078			4576711.386
2048				418857.987			4576711.764
2048				418857.902			4576712.145
2048				418857.825			4576712.526
2048				418857.754			4576712.909
2048				418857.690			4576713.293
2048				418857.632			4576713.678
2048				418857.581			4576714.065
2048				418857.537			4576714.451
2048				418857.500			4576714.839
2048				418857.469			4576715.227
2048				418857.445			4576715.616
2048				418857.428			4576716.005
2048				418857.418			4576716.395
2048				418857.415			4576716.784
2048				418857.418			4576717.173
2048				418857.419			4576717.193
2048				418859.870			4576805.004
2048				418859.871			4576805.042
2048				418859.875			4576805.136
2048				418859.881			4576805.231
2048				418859.889			4576805.325
2048				418859.898			4576805.418
2048				418859.908			4576805.512
2048				418859.921			4576805.605
2028				419223.682			4576431.521
2028				419223.686			4576431.558
2028				419223.691			4576431.595
2028				419223.696			4576431.631
2028				419223.702			4576431.668
2028				419223.709			4576431.704
2028				419223.716			4576431.741
2028				419223.724			4576431.777
2028				419223.733			4576431.813
2028				419223.742			4576431.849
2028				419223.752			4576431.884
2028				419223.763			4576431.920
2028				419223.774			4576431.955
2028				419223.786			4576431.990
2028				419223.798			4576432.025
2028				419223.811			4576432.060
2028				419223.825			4576432.095
2028				419223.839			4576432.129
2028				419223.854			4576432.163
2028				419223.869			4576432.197
2028				419223.885			4576432.230
2028				419223.901			4576432.263
2028				419223.919			4576432.296
2028				419223.936			4576432.329
2028				419223.954			4576432.361
2028				419223.973			4576432.393
2028				419223.993			4576432.424
2028				419224.013			4576432.456
2028				419224.033			4576432.486
2028				419224.054			4576432.517
2028				419224.076			4576432.547
2028				419224.098			4576432.577
2028				419224.120			4576432.606
2028				419224.143			4576432.635
2028				419224.167			4576432.664
2028				419224.191			4576432.692
2028				419224.215			4576432.720
2028				419224.240			4576432.747
2028				419224.266			4576432.774
2028				419224.292			4576432.801
2028				419224.318			4576432.827
2028				419224.345			4576432.852
2028				419224.373			4576432.877
2028				419224.400			4576432.902
2028				419224.428			4576432.926
2028				419224.457			4576432.949
2028				419224.486			4576432.972
2028				419224.515			4576432.995
2028				419224.545			4576433.017
2028				419224.575			4576433.038
2028				419224.606			4576433.059
2028				419224.637			4576433.080
2028				419224.668			4576433.100
2028				419224.700			4576433.119
2028				419224.732			4576433.138
2028				419224.764			4576433.156
2028				419224.796			4576433.174
2028				419224.829			4576433.191
2028				419224.862			4576433.208
2028				419224.896			4576433.223
2028				419224.930			4576433.239
2028				419224.964			4576433.254
2028				419224.998			4576433.268
2028				419225.032			4576433.281
2028				419225.067			4576433.294
2028				419225.102			4576433.307
2028				419225.137			4576433.318
2028				419225.172			4576433.330
2028				419225.208			4576433.340
2028				419225.244			4576433.350
2028				419225.280			4576433.359
2028				419225.316			4576433.368
2028				419225.352			4576433.376
2028				419225.388			4576433.383
2028				419225.425			4576433.390
2028				419225.461			4576433.396
2028				419225.498			4576433.402
2028				419225.534			4576433.407
2028				419225.571			4576433.411
2028				419225.608			4576433.414
2028				419225.645			4576433.417
2028				419225.682			4576433.419
2028				419225.719			4576433.421
2028				419225.756			4576433.422
2028				419225.793			4576433.422
2028				419225.830			4576433.422
2028				419225.867			4576433.421
2028				419225.904			4576433.419
2028				419225.941			4576433.417
2028				419225.978			4576433.414
2028				419226.015			4576433.411
2028				419226.052			4576433.407
2028				419226.089			4576433.402
2028				419226.125			4576433.396
2028				419226.162			4576433.390
2028				419226.198			4576433.383
2028				419226.235			4576433.376
2028				419226.271			4576433.368
2028				419226.307			4576433.359
2028				419226.343			4576433.350
2028				419226.378			4576433.340
2028				419226.414			4576433.330
2028				419226.449			4576433.318
2028				419226.484			4576433.307
2028				419226.519			4576433.294
2028				419226.554			4576433.281
2028				419226.589			4576433.268
2028				419226.623			4576433.254
2028				419226.657			4576433.239
2028				419226.691			4576433.223
2028				419226.724			4576433.208
2028				419226.757			4576433.191
2028				419226.790			4576433.174
2028				419226.823			4576433.156
2028				419226.855			4576433.138
2028				419226.887			4576433.119
2028				419226.918			4576433.100
2028				419226.950			4576433.080
2028				419226.981			4576433.059
2028				419227.011			4576433.038
2028				419227.041			4576433.017
2028				419227.071			4576432.995
2028				419227.100			4576432.972
2028				419227.129			4576432.949
2028				419227.158			4576432.926
2028				419227.186			4576432.902
2028				419227.214			4576432.877
2028				419227.241			4576432.852
2028				419227.268			4576432.826
2028				419227.295			4576432.801
2028				419227.321			4576432.774
2028				419227.346			4576432.747
2028				419227.371			4576432.720
2028				419227.396			4576432.692
2028				419227.420			4576432.664
2028				419227.443			4576432.635
2028				419227.466			4576432.606
2028				419227.489			4576432.577
2028				419227.511			4576432.547
2028				419227.532			4576432.517
2028				419227.553			4576432.486
2028				419227.574			4576432.456
2028				419227.594			4576432.424
2028				419227.613			4576432.393
2028				419227.632			4576432.361
2028				419227.650			4576432.329
2028				419227.668			4576432.296
2028				419227.685			4576432.263
2028				419227.696			4576432.242
2028				419245.092			4576431.489
2028				419246.479			4576431.471
2028				419247.424			4576431.480
2028				419248.368			4576431.504
2028				419249.311			4576431.545
2028				419250.254			4576431.603
2028				419251.195			4576431.677
2028				419252.135			4576431.768
2028				419253.074			4576431.875
2028				419254.010			4576431.998
2028				419254.944			4576432.138
2028				419255.876			4576432.293
2028				419256.804			4576432.465
2028				419257.730			4576432.654
2028				419258.652			4576432.858
2028				419259.570			4576433.079
2028				419260.485			4576433.315
2028				419261.395			4576433.567
2028				419262.300			4576433.836
2028				419263.201			4576434.120
2028				419264.097			4576434.419
2028				419264.987			4576434.735
2028				419265.871			4576435.065
2028				419266.750			4576435.411
2028				419267.623			4576435.773
2028				419268.489			4576436.149
2028				419269.348			4576436.541
2028				419270.201			4576436.948
2028				419271.046			4576437.369
2028				419271.884			4576437.805
2028				419272.714			4576438.256
2028				419273.536			4576438.721
2028				419274.349			4576439.200
2028				419275.155			4576439.694
2028				419275.951			4576440.201
2028				419276.739			4576440.722
2028				419277.517			4576441.257
2028				419278.286			4576441.806
2028				419279.045			4576442.367
2028				419279.794			4576442.942
2028				419280.533			4576443.530
2028				419281.262			4576444.131
2028				419281.219			4576444.095
140					419314.681			4576620.725
2097				419150.065			4576248.590
2097				419150.478			4576248.285
2097				419150.895			4576247.987
2097				419151.318			4576247.696
2097				419151.746			4576247.413
2097				419152.179			4576247.137
2097				419152.617			4576246.869
2097				419153.059			4576246.608
2097				419153.505			4576246.356
2097				419153.956			4576246.111
2097				419154.411			4576245.874
2097				419154.871			4576245.645
2097				419155.334			4576245.424
2097				419155.801			4576245.211
2097				419156.272			4576245.007
2097				419156.746			4576244.810
2097				419157.223			4576244.622
2097				419157.704			4576244.442
2097				419158.187			4576244.271
2097				419158.674			4576244.108
2097				419159.164			4576243.954
2097				419159.656			4576243.808
2097				419160.150			4576243.671
2097				419160.647			4576243.543
2097				419161.146			4576243.423
2097				419161.647			4576243.312
2097				419162.150			4576243.209
2097				419162.654			4576243.116
2097				419163.161			4576243.031
2097				419163.668			4576242.955
2097				419164.177			4576242.888
2097				419164.687			4576242.830
2097				419165.198			4576242.781
2097				419165.709			4576242.741
2097				419166.221			4576242.709
2097				419166.734			4576242.687
2097				419167.247			4576242.674
2097				419167.760			4576242.669
2097				419168.273			4576242.674
2097				419168.786			4576242.687
2097				419169.299			4576242.709
2097				419169.811			4576242.741
2097				419170.323			4576242.781
2097				419170.834			4576242.830
2097				419171.344			4576242.888
2097				419171.852			4576242.955
2097				419172.788			4576243.137
2097				419173.263			4576243.242
2097				419173.736			4576243.355
2097				419174.207			4576243.477
2097				419174.676			4576243.607
2097				419175.142			4576243.745
2097				419175.606			4576243.892
2097				419176.067			4576244.046
2097				419176.526			4576244.208
2097				419176.981			4576244.379
2097				419177.434			4576244.557
2097				419177.883			4576244.743
2097				419178.329			4576244.937
2097				419178.772			4576245.139
2097				419179.211			4576245.348
2097				419179.646			4576245.565
2097				419180.078			4576245.790
2097				419180.505			4576246.022
2097				419180.929			4576246.261
2097				419181.348			4576246.508
2097				419181.763			4576246.762
2097				419182.173			4576247.024
2097				419182.578			4576247.292
2097				419182.979			4576247.568
2097				419183.375			4576247.850
2097				419183.766			4576248.140
2097				419184.152			4576248.436
2097				419184.533			4576248.738
2097				419184.908			4576249.048
2097				419185.278			4576249.364
2097				419185.642			4576249.686
2097				419186.001			4576250.015
2097				419186.354			4576250.349
2097				419186.701			4576250.690
2097				419187.042			4576251.037
2097				419187.377			4576251.390
2097				419187.705			4576251.749
2097				419188.027			4576252.113
2097				419188.343			4576252.483
2097				419188.653			4576252.858
2097				419188.956			4576253.239
2097				419189.252			4576253.625
2097				419189.541			4576254.016
2097				419189.823			4576254.412
2097				419190.099			4576254.813
2097				419190.367			4576255.218
2097				419190.629			4576255.629
2097				419190.883			4576256.043
2097				419191.130			4576256.462
2097				419191.369			4576256.886
2097				419191.601			4576257.313
2097				419191.826			4576257.745
2097				419192.043			4576258.180
2097				419192.253			4576258.619
2097				419192.454			4576259.062
2097				419192.648			4576259.508
2097				419192.834			4576259.957
2097				419193.013			4576260.410
2097				419193.183			4576260.865
2097				419193.345			4576261.324
2097				419193.500			4576261.785
2097				419193.615			4576262.150
2097				419193.806			4576263.166
2097				419193.948			4576264.019
2097				419194.076			4576264.874
2097				419194.189			4576265.731
2097				419194.287			4576266.590
2097				419194.370			4576267.451
2097				419194.438			4576268.313
2097				419194.490			4576269.176
2097				419194.528			4576270.040
2097				419194.551			4576270.904
2097				419194.558			4576271.768
2097				419194.551			4576272.633
2097				419194.546			4576272.872
114072				418452.999			4577879.918
114072				418372.448			4577865.737
114238				418529.768			4578047.325
114247				418550.948			4577991.023
2014				418857.503			4576496.250
2014				418857.556			4576496.205
2014				418857.396			4576496.342
2014				418857.239			4576496.481
2014				418857.084			4576496.623
2014				418856.931			4576496.767
2014				418856.781			4576496.915
2014				418856.634			4576497.065
2014				418856.490			4576497.217
2014				418856.348			4576497.372
2014				418856.208			4576497.529
2014				418856.072			4576497.689
2014				418855.938			4576497.851
2014				418855.808			4576498.015
2014				418855.680			4576498.182
2014				418855.555			4576498.351
2014				418855.433			4576498.522
2014				418855.314			4576498.695
2014				418855.198			4576498.870
2014				418855.085			4576499.048
2014				418854.975			4576499.227
2014				418854.869			4576499.408
2014				418854.765			4576499.591
2014				418854.665			4576499.775
2014				418854.568			4576499.961
2014				418854.474			4576500.149
2014				418854.384			4576500.339
2014				418854.297			4576500.530
2014				418854.213			4576500.723
2014				418854.132			4576500.917
2014				418854.055			4576501.112
2014				418853.982			4576501.309
2079				419092.467			4576506.576
2079				419092.468			4576506.583
2079				419092.460			4576506.545
2079				419092.451			4576506.507
2079				419092.441			4576506.470
2079				419092.431			4576506.433
2079				419092.420			4576506.395
2079				419092.408			4576506.358
2079				419092.396			4576506.322
2079				419092.383			4576506.285
2079				419092.369			4576506.249
2079				419092.355			4576506.213
2079				419092.340			4576506.177
2079				419092.325			4576506.141
2079				419092.309			4576506.106
2079				419092.292			4576506.071
2079				419092.275			4576506.037
2079				419092.257			4576506.002
2079				419092.238			4576505.968
2079				419092.219			4576505.934
2079				419092.200			4576505.901
2079				419092.179			4576505.868
2079				419092.159			4576505.835
2079				419092.137			4576505.803
2079				419092.115			4576505.771
2079				419092.093			4576505.739
2079				419092.070			4576505.708
2079				419092.046			4576505.678
2079				419092.022			4576505.647
2079				419091.997			4576505.617
2079				419091.972			4576505.588
2079				419091.947			4576505.559
2079				419091.920			4576505.530
2079				419091.894			4576505.502
2079				419091.867			4576505.474
2079				419091.839			4576505.447
2079				419091.811			4576505.421
2079				419091.782			4576505.394
2079				419091.753			4576505.369
2079				419091.724			4576505.344
2079				419091.694			4576505.319
2079				419091.663			4576505.295
2079				419091.633			4576505.271
2079				419091.602			4576505.248
2079				419091.570			4576505.226
2079				419091.538			4576505.204
2079				419091.506			4576505.182
2079				419091.473			4576505.161
2079				419091.440			4576505.141
2079				419091.407			4576505.122
2079				419091.373			4576505.102
2079				419091.339			4576505.084
2079				419091.304			4576505.066
2079				419091.270			4576505.049
2079				419091.235			4576505.032
2079				419091.200			4576505.016
2079				419091.164			4576505.001
2079				419091.128			4576504.986
2079				419091.092			4576504.972
2079				419091.056			4576504.958
2079				419091.019			4576504.945
2079				419090.983			4576504.933
2079				419090.946			4576504.921
2079				419090.908			4576504.910
2079				419090.871			4576504.900
2079				419090.834			4576504.890
2079				419090.796			4576504.881
2079				419090.758			4576504.873
2079				419090.720			4576504.865
2079				419090.682			4576504.858
2079				419090.644			4576504.851
2079				419090.605			4576504.846
2079				419090.567			4576504.841
2079				419090.528			4576504.836
2079				419090.490			4576504.833
2079				419090.451			4576504.829
2079				419090.413			4576504.827
2079				419090.374			4576504.825
2079				419090.335			4576504.824
2079				419090.296			4576504.824
2079				419090.258			4576504.824
2079				419090.219			4576504.825
2079				419090.180			4576504.827
2079				419090.141			4576504.829
2079				419090.103			4576504.833
2079				419090.064			4576504.836
2079				419090.026			4576504.841
2079				419089.987			4576504.846
2079				419089.949			4576504.851
2079				419089.911			4576504.858
2079				419089.873			4576504.865
2079				419089.835			4576504.873
2079				419089.797			4576504.881
2079				419089.759			4576504.890
2079				419089.709			4576504.903
2079				419058.164			4576511.689
2079				419058.378			4576511.643
2079				419056.841			4576511.984
2079				419055.309			4576512.352
2079				419053.784			4576512.746
2079				419052.267			4576513.167
2079				419050.757			4576513.614
2079				419049.254			4576514.088
2079				419047.761			4576514.588
2079				419046.276			4576515.113
2079				419044.801			4576515.665
2079				419043.336			4576516.242
2079				419041.880			4576516.845
2079				419040.436			4576517.473
2079				419039.003			4576518.126
2079				419037.581			4576518.804
2079				419036.172			4576519.507
2079				419034.775			4576520.234
2079				419033.391			4576520.986
114057				418519.736			4577578.691
114171				418602.919			4577593.017
114131				418597.528			4577711.158
114131				418587.441			4577773.728
2071				419252.776			4576705.030
2071				419253.059			4576705.114
2071				419253.344			4576705.193
2071				419253.630			4576705.267
2071				419253.917			4576705.336
2071				419254.206			4576705.400
2071				419254.495			4576705.459
2071				419254.786			4576705.512
2071				419255.078			4576705.561
2071				419255.370			4576705.605
2071				419255.663			4576705.644
2071				419255.956			4576705.677
2071				419256.251			4576705.705
2071				419256.545			4576705.728
2071				419256.840			4576705.747
2071				419257.135			4576705.759
2071				419257.431			4576705.767
2071				419257.726			4576705.770
2071				419258.022			4576705.767
2071				419258.317			4576705.759
2071				419258.613			4576705.746
2071				419258.908			4576705.728
2071				419259.202			4576705.705
2071				419259.496			4576705.677
2071				419259.790			4576705.643
2071				419260.083			4576705.605
2071				419260.375			4576705.561
2071				419260.667			4576705.512
2071				419260.957			4576705.459
2071				419261.247			4576705.400
2071				419261.535			4576705.336
2071				419261.823			4576705.267
2071				419262.109			4576705.193
2071				419262.394			4576705.114
2071				419262.677			4576705.030
2071				419262.959			4576704.941
2071				419263.239			4576704.847
2071				419263.518			4576704.748
2071				419263.795			4576704.645
2071				419264.070			4576704.537
2071				419264.343			4576704.424
2071				419264.614			4576704.306
2071				419264.883			4576704.183
2071				419265.149			4576704.056
2071				419265.414			4576703.924
2071				419265.676			4576703.788
2071				419265.936			4576703.647
2071				419266.193			4576703.501
2071				419266.285			4576703.448
2071				419267.089			4576702.948
2071				419269.621			4576701.335
2071				419272.124			4576699.678
2071				419274.598			4576697.978
2071				419277.042			4576696.235
2071				419279.455			4576694.449
2071				419281.836			4576692.622
2071				419284.186			4576690.753
2071				419286.502			4576688.844
2071				419288.785			4576686.894
2071				419289.157			4576686.569
2071				419332.801			4576647.908
2071				419332.813			4576647.895
2071				419332.877			4576647.823
2071				419332.940			4576647.749
2071				419333.001			4576647.675
2071				419333.061			4576647.599
2071				419333.120			4576647.522
2071				419333.177			4576647.445
2071				419333.234			4576647.366
2071				419333.288			4576647.286
2071				419333.342			4576647.206
2071				419333.394			4576647.124
2071				419333.444			4576647.042
2071				419333.493			4576646.958
2071				419333.541			4576646.874
2071				419333.587			4576646.789
2071				419333.631			4576646.704
2071				419333.675			4576646.617
2071				419333.716			4576646.530
2071				419333.756			4576646.442
2071				419333.795			4576646.353
2071				419333.832			4576646.264
2071				419333.867			4576646.174
2071				419333.901			4576646.084
2071				419333.933			4576645.993
2071				419333.964			4576645.901
2071				419333.993			4576645.809
2071				419334.020			4576645.716
2071				419334.046			4576645.623
2071				419334.070			4576645.529
2071				419334.093			4576645.435
2071				419334.114			4576645.341
2071				419334.133			4576645.246
2071				419334.151			4576645.151
2071				419334.167			4576645.056
2071				419334.181			4576644.961
2071				419334.194			4576644.865
2071				419334.205			4576644.769
2071				419334.214			4576644.672
2071				419334.221			4576644.576
2071				419334.227			4576644.480
2071				419334.232			4576644.383
2071				419334.234			4576644.287
2071				419334.235			4576644.190
2071				419334.234			4576644.093
2071				419334.232			4576643.997
2071				419334.227			4576643.900
2071				419334.221			4576643.804
2071				419334.214			4576643.707
2071				419334.205			4576643.611
2071				419334.194			4576643.515
2071				419334.181			4576643.419
2071				419334.167			4576643.324
2071				419334.151			4576643.228
2071				419334.133			4576643.133
2071				419334.114			4576643.039
2071				419334.093			4576642.944
2071				419334.070			4576642.850
2071				419334.046			4576642.757
2071				419334.020			4576642.664
2071				419333.993			4576642.571
2071				419333.964			4576642.479
2071				419333.933			4576642.387
2071				419333.901			4576642.296
2071				419333.867			4576642.206
2071				419333.832			4576642.116
2071				419333.795			4576642.026
2071				419333.756			4576641.938
2071				419333.716			4576641.850
2071				419333.675			4576641.763
2071				419333.631			4576641.676
2071				419333.587			4576641.590
2071				419333.541			4576641.505
2071				419333.493			4576641.421
2071				419333.444			4576641.338
2071				419333.394			4576641.256
2071				419333.342			4576641.174
2071				419333.288			4576641.094
2071				419333.234			4576641.014
2071				419333.177			4576640.935
2071				419333.120			4576640.858
2071				419333.061			4576640.781
2071				419333.001			4576640.705
2071				419332.939			4576640.631
2071				419332.877			4576640.557
2071				419332.813			4576640.485
2071				419332.747			4576640.414
2071				419332.681			4576640.344
2071				419332.613			4576640.275
2071				419332.544			4576640.207
2071				419332.474			4576640.140
2071				419332.403			4576640.075
2071				419332.330			4576640.011
2071				419332.257			4576639.948
2071				419332.182			4576639.887
2071				419332.107			4576639.827
2071				419332.030			4576639.768
2071				419331.952			4576639.710
2071				419331.874			4576639.654
2071				419331.794			4576639.599
2071				419331.714			4576639.546
2071				419331.632			4576639.494
2071				419331.550			4576639.444
2071				419331.466			4576639.395
2071				419331.382			4576639.347
2071				419331.297			4576639.301
2071				419331.212			4576639.256
2071				419331.125			4576639.213
2026				419222.483			4576428.486
2026				419222.485			4576428.517
2026				419222.490			4576428.598
2026				419222.496			4576428.679
2026				419222.504			4576428.760
2026				419222.513			4576428.841
2026				419222.524			4576428.922
2026				419222.536			4576429.003
2026				419222.549			4576429.083
2026				419222.564			4576429.163
2026				419222.580			4576429.243
2026				419222.598			4576429.323
2026				419222.617			4576429.402
2006				419162.638			4576201.283
2006				419165.013			4576198.611
2006				419167.685			4576196.830
2006				419170.506			4576195.494
2006				419173.326			4576194.455
2006				419176.889			4576193.712
2006				419180.748			4576193.415
2006				419184.311			4576193.712
2006				419187.280			4576194.306
2006				419190.694			4576195.939
2015				418853.824			4576501.773
2015				418853.683			4576502.218
2015				418853.550			4576502.666
2015				418853.426			4576503.116
2015				418853.309			4576503.568
2015				418853.200			4576504.022
2015				418853.099			4576504.478
2015				418853.005			4576504.936
2015				418852.920			4576505.395
2015				418852.843			4576505.856
2015				418852.774			4576506.318
2015				418852.713			4576506.781
2015				418852.660			4576507.245
2015				418852.616			4576507.710
2015				418852.579			4576508.175
2015				418852.551			4576508.642
2015				418852.530			4576509.108
2015				418852.514			4576509.951
114164				418430.851			4577680.586
114164				418434.506			4577681.902
114164				418487.574			4577688.042
2087				419195.415			4576615.420
2087				419195.780			4576615.269
2087				419196.143			4576615.111
2087				419196.502			4576614.947
2087				419196.859			4576614.777
2087				419197.213			4576614.601
2087				419197.563			4576614.418
2087				419197.911			4576614.230
2087				419198.255			4576614.035
2087				419198.595			4576613.834
2087				419198.932			4576613.628
2087				419199.265			4576613.415
2087				419199.595			4576613.197
2087				419199.921			4576612.973
2087				419200.243			4576612.744
2087				419200.560			4576612.509
2087				419200.874			4576612.268
2087				419201.183			4576612.022
2087				419201.488			4576611.771
2087				419201.789			4576611.514
2087				419202.085			4576611.252
2087				419202.376			4576610.985
2087				419202.663			4576610.713
2087				419202.945			4576610.436
2087				419203.222			4576610.154
2087				419203.494			4576609.868
2087				419203.761			4576609.576
2087				419204.023			4576609.280
2087				419204.279			4576608.980
2087				419204.531			4576608.675
2087				419204.777			4576608.365
2087				419205.017			4576608.052
2087				419205.252			4576607.734
2087				419205.482			4576607.412
2087				419205.706			4576607.087
2087				419205.924			4576606.757
2087				419206.136			4576606.424
2087				419206.343			4576606.087
2087				419206.543			4576605.746
2087				419206.738			4576605.402
2087				419206.926			4576605.055
2087				419207.109			4576604.704
2087				419207.285			4576604.351
2087				419207.455			4576603.994
2087				419207.619			4576603.634
2087				419207.777			4576603.272
2087				419207.928			4576602.907
2087				419208.073			4576602.539
2087				419208.211			4576602.169
2087				419208.343			4576601.796
2087				419208.469			4576601.421
2087				419208.588			4576601.044
2087				419208.700			4576600.665
2087				419208.806			4576600.285
2087				419208.904			4576599.902
2087				419208.997			4576599.518
2087				419209.082			4576599.132
2087				419209.161			4576598.744
2087				419209.233			4576598.356
2087				419209.298			4576597.966
2087				419209.357			4576597.575
2087				419209.408			4576597.183
2087				419209.453			4576596.791
2087				419209.489			4576596.416
2087				419205.716			4576517.417
2016				418855.331			4576620.806
2016				418855.364			4576620.871
2016				418855.399			4576620.935
2016				418855.435			4576620.998
2016				418855.472			4576621.061
2016				418855.510			4576621.123
2016				418855.549			4576621.185
2016				418855.589			4576621.245
2016				418855.630			4576621.305
2016				418855.673			4576621.365
2016				418855.716			4576621.423
2016				418855.760			4576621.481
2016				418855.806			4576621.538
2016				418855.852			4576621.594
2016				418855.899			4576621.650
2016				418855.948			4576621.704
2016				418855.997			4576621.758
2016				418856.047			4576621.811
2016				418856.098			4576621.863
2016				418856.150			4576621.914
2016				418856.203			4576621.964
2016				418856.257			4576622.013
2016				418856.311			4576622.062
2016				418856.367			4576622.109
2016				418856.423			4576622.155
2016				418856.480			4576622.201
2016				418856.538			4576622.245
2016				418856.596			4576622.288
2016				418856.656			4576622.331
2016				418856.716			4576622.372
2016				418856.776			4576622.412
2016				418856.838			4576622.451
2016				418856.900			4576622.489
2016				418856.963			4576622.526
2016				418857.026			4576622.562
2016				418857.090			4576622.597
2016				418857.155			4576622.630
2016				418857.220			4576622.663
2016				418857.286			4576622.694
2016				418857.352			4576622.725
2016				418857.419			4576622.754
2016				418857.486			4576622.781
2016				418857.554			4576622.808
2016				418857.622			4576622.834
2016				418857.691			4576622.858
2016				418857.760			4576622.881
2016				418857.829			4576622.903
2016				418857.899			4576622.924
2016				418857.969			4576622.943
2016				418858.040			4576622.961
2016				418858.111			4576622.978
2016				418858.182			4576622.994
2016				418858.253			4576623.009
2016				418858.325			4576623.022
2016				418858.397			4576623.034
2016				418858.469			4576623.045
2016				418858.541			4576623.054
2016				418858.613			4576623.063
2016				418858.686			4576623.070
2016				418858.759			4576623.075
2016				418858.831			4576623.080
2016				418858.904			4576623.083
2016				418858.977			4576623.085
2016				418859.050			4576623.085
2016				418859.123			4576623.085
2016				418859.195			4576623.083
2016				418859.268			4576623.080
2016				418859.341			4576623.075
2016				418859.414			4576623.070
2016				418859.486			4576623.063
2016				418859.558			4576623.054
2016				418859.631			4576623.045
2016				418859.703			4576623.034
2016				418859.775			4576623.022
2016				418859.846			4576623.009
2016				418859.918			4576622.994
2016				418859.989			4576622.978
2016				418860.060			4576622.961
2016				418860.130			4576622.943
2016				418860.200			4576622.924
2016				418860.270			4576622.903
2016				418860.340			4576622.881
2016				418860.409			4576622.858
2016				418860.477			4576622.834
2016				418860.546			4576622.808
2016				418860.613			4576622.781
2016				418860.681			4576622.754
2016				418860.748			4576622.725
2016				418860.814			4576622.694
2016				418860.880			4576622.663
2016				418860.945			4576622.630
2016				418861.009			4576622.597
2016				418861.073			4576622.562
2016				418861.137			4576622.526
2016				418861.200			4576622.489
2016				418861.262			4576622.451
2016				418861.323			4576622.412
2016				418861.384			4576622.372
2016				418861.444			4576622.331
2016				418861.503			4576622.288
2016				418861.515			4576622.280
114234				418491.283			4577764.335
114138				418394.907			4577748.729
2094				419250.457			4576704.020
2094				419249.003			4576702.992
2094				419248.188			4576702.212
2094				419247.408			4576701.077
2094				419246.699			4576699.305
114179				418664.228			4577794.743
2062				418860.638			4576705.348
2062				418860.815			4576705.127
2062				418860.995			4576704.908
2062				418861.178			4576704.693
2062				418861.366			4576704.481
2062				418861.557			4576704.272
2062				418861.752			4576704.067
2062				418861.950			4576703.865
2062				418862.152			4576703.667
2062				418862.358			4576703.472
2062				418862.566			4576703.281
2062				418862.778			4576703.093
2062				418862.993			4576702.909
2062				418863.212			4576702.729
2062				418863.433			4576702.553
2062				418863.658			4576702.381
2062				418863.885			4576702.212
2062				418864.116			4576702.048
2062				418864.349			4576701.888
2062				418864.585			4576701.731
2062				418864.824			4576701.579
2062				418865.065			4576701.431
2062				418865.309			4576701.288
2062				418865.555			4576701.148
2062				418865.804			4576701.013
2062				418866.055			4576700.883
2062				418866.309			4576700.756
2062				418866.564			4576700.635
2062				418866.822			4576700.517
2062				418867.081			4576700.404
2062				418867.343			4576700.296
2062				418867.606			4576700.192
2062				418867.871			4576700.093
2062				418868.138			4576699.999
2062				418868.406			4576699.909
2062				418868.676			4576699.824
2062				418868.948			4576699.743
2062				418869.220			4576699.668
2062				418869.494			4576699.597
2062				418869.770			4576699.531
2062				418870.046			4576699.469
2062				418870.323			4576699.413
2062				418870.602			4576699.361
2062				418870.881			4576699.315
2062				418870.627			4576699.357
114140				418334.895			4577858.811
113922				419497.977			4576517.176
113922				419498.155			4576517.029
113922				419498.361			4576516.853
113922				419498.564			4576516.673
113922				419498.765			4576516.490
113922				419498.961			4576516.303
113922				419499.155			4576516.112
113922				419499.345			4576515.919
113922				419499.532			4576515.722
113922				419499.716			4576515.522
113922				419499.896			4576515.318
113922				419500.072			4576515.112
113922				419500.245			4576514.903
113922				419500.414			4576514.690
113922				419500.579			4576514.475
113922				419500.740			4576514.256
113922				419500.898			4576514.035
113922				419501.052			4576513.812
113922				419501.202			4576513.585
113922				419501.347			4576513.356
113922				419501.489			4576513.125
113922				419501.627			4576512.891
113922				419501.761			4576512.655
113922				419501.890			4576512.416
113922				419502.016			4576512.175
113922				419502.137			4576511.932
113922				419502.254			4576511.687
113922				419502.366			4576511.440
113922				419502.474			4576511.191
113922				419502.578			4576510.941
113922				419502.678			4576510.688
113922				419502.773			4576510.434
113922				419502.863			4576510.178
113922				419502.950			4576509.920
113922				419503.031			4576509.661
113922				419503.108			4576509.401
113922				419503.181			4576509.140
113922				419503.249			4576508.877
113922				419503.312			4576508.613
113922				419503.371			4576508.348
113922				419503.425			4576508.082
113922				419503.475			4576507.815
113922				419503.519			4576507.547
113922				419503.560			4576507.278
113922				419503.595			4576507.009
113922				419503.626			4576506.740
113922				419503.652			4576506.469
113922				419503.673			4576506.199
113922				419503.690			4576505.928
113922				419503.701			4576505.657
113922				419503.708			4576505.385
113922				419503.711			4576505.114
113922				419503.708			4576504.842
113922				419503.701			4576504.571
113922				419503.690			4576504.300
113922				419503.673			4576504.029
113922				419503.652			4576503.758
113922				419503.626			4576503.488
113922				419503.595			4576503.218
113922				419503.559			4576502.949
113922				419503.519			4576502.680
113922				419503.475			4576502.413
113922				419503.425			4576502.146
113922				419503.371			4576501.880
113922				419503.312			4576501.615
113922				419503.249			4576501.351
113922				419503.181			4576501.088
113922				419503.108			4576500.826
113922				419503.031			4576500.566
113922				419502.950			4576500.307
113922				419502.863			4576500.050
113922				419502.773			4576499.794
113922				419502.678			4576499.539
113922				419502.578			4576499.287
113922				419502.474			4576499.036
113922				419502.366			4576498.787
113922				419502.253			4576498.540
113922				419502.137			4576498.295
113922				419502.015			4576498.052
113922				419501.890			4576497.811
113922				419501.761			4576497.573
113922				419501.627			4576497.336
113922				419501.489			4576497.103
113922				419501.347			4576496.871
113922				419501.201			4576496.642
113922				419501.052			4576496.416
113922				419500.898			4576496.192
113922				419500.740			4576495.971
113922				419500.579			4576495.753
113922				419500.413			4576495.537
114052				418429.974			4577657.195
114052				418430.705			4577653.833
114052				418444.301			4577633.366
114083				418619.804			4578056.078
114083				418627.406			4578044.968
114045				418337.728			4577823.269
114082				418594.951			4578076.253
2052				418905.526			4576936.787
2052				418905.993			4576936.890
2052				418906.461			4576936.985
2052				418906.931			4576937.073
2052				418907.403			4576937.151
2052				418907.875			4576937.222
2052				418908.349			4576937.284
2052				418908.824			4576937.339
2052				418909.300			4576937.384
2052				418909.776			4576937.422
2052				418910.253			4576937.451
2052				418910.731			4576937.472
2052				418911.209			4576937.484
2052				418911.687			4576937.488
2052				418912.165			4576937.484
2052				418912.642			4576937.472
2052				418913.120			4576937.451
2052				418913.597			4576937.422
2052				418914.073			4576937.384
2052				418914.549			4576937.338
2052				418915.024			4576937.284
2052				418915.498			4576937.222
2052				418915.971			4576937.151
2052				418916.442			4576937.072
2052				418916.912			4576936.985
2052				418917.380			4576936.890
2052				418917.847			4576936.787
2052				418918.312			4576936.675
2052				418918.774			4576936.555
2052				418919.235			4576936.428
2052				418919.693			4576936.292
2052				418920.149			4576936.148
2052				418920.602			4576935.996
2052				418921.053			4576935.837
2052				418921.500			4576935.670
2052				418921.945			4576935.494
2052				418922.387			4576935.311
2052				418922.825			4576935.121
2052				418923.260			4576934.923
2052				418923.691			4576934.717
2052				418924.119			4576934.504
2052				418924.543			4576934.283
2052				418924.963			4576934.055
2052				418925.013			4576934.027
2032				419229.889			4576596.062
2032				419229.894			4576596.139
2032				419229.920			4576596.462
2032				419229.951			4576596.785
2032				419229.987			4576597.107
2032				419230.030			4576597.429
2032				419230.078			4576597.749
2032				419230.131			4576598.069
2032				419230.190			4576598.388
2032				419230.255			4576598.706
2032				419230.325			4576599.023
2032				419230.401			4576599.338
2032				419230.482			4576599.652
2032				419230.569			4576599.965
2032				419230.661			4576600.276
2032				419230.758			4576600.585
2032				419230.861			4576600.893
2032				419230.970			4576601.198
2032				419231.083			4576601.502
2032				419231.202			4576601.804
2032				419231.326			4576602.103
2032				419231.455			4576602.401
2032				419231.590			4576602.696
2032				419231.730			4576602.989
2032				419231.874			4576603.279
2032				419232.024			4576603.567
2032				419232.179			4576603.852
2032				419232.339			4576604.134
2032				419232.503			4576604.414
2032				419232.673			4576604.690
2032				419232.847			4576604.964
2032				419233.026			4576605.234
2032				419233.210			4576605.501
2032				419233.398			4576605.765
2032				419233.591			4576606.026
2032				419233.788			4576606.283
2032				419233.990			4576606.537
2032				419234.197			4576606.788
2032				419234.407			4576607.034
2032				419234.622			4576607.277
2032				419234.841			4576607.516
2032				419235.065			4576607.751
2032				419235.292			4576607.983
2032				419235.523			4576608.210
2032				419235.758			4576608.433
2032				419235.998			4576608.653
2032				419236.241			4576608.867
2032				419236.487			4576609.078
2032				419236.737			4576609.284
2032				419236.991			4576609.486
2032				419237.249			4576609.684
2032				419237.509			4576609.877
2032				419237.773			4576610.065
2032				419238.041			4576610.249
2032				419238.311			4576610.428
2032				419238.585			4576610.602
2032				419238.861			4576610.771
2032				419239.141			4576610.936
2032				419239.423			4576611.096
2032				419239.708			4576611.251
2032				419239.996			4576611.400
2032				419240.286			4576611.545
2032				419240.579			4576611.685
2032				419240.874			4576611.819
2032				419241.171			4576611.948
2032				419241.471			4576612.073
2032				419241.773			4576612.191
2032				419242.077			4576612.305
2032				419242.382			4576612.413
2032				419242.690			4576612.516
2032				419242.999			4576612.614
2032				419243.310			4576612.706
2032				419243.623			4576612.792
2032				419243.937			4576612.874
2032				419244.252			4576612.949
2032				419244.569			4576613.020
2032				419244.887			4576613.084
2032				419245.205			4576613.143
2032				419245.525			4576613.197
2032				419245.563			4576613.203
114161				418394.742			4577718.011
114161				418394.011			4577715.233
114161				418395.181			4577707.924
114161				418409.069			4577684.679
2072				419027.725			4576667.300
114159				418350.666			4577789.498
114159				418367.478			4577759.822
114159				418374.202			4577757.190
2009				419069.230			4576354.441
2009				419069.213			4576354.616
2009				419069.200			4576354.792
2009				419069.189			4576354.968
2009				419069.181			4576355.144
2009				419069.177			4576355.320
2009				419069.175			4576355.496
2009				419069.177			4576355.672
2009				419069.181			4576355.848
2009				419069.189			4576356.024
2009				419069.200			4576356.200
2009				419069.213			4576356.375
2009				419069.230			4576356.551
2009				419069.250			4576356.726
2009				419069.273			4576356.900
2009				419069.299			4576357.074
2009				419069.328			4576357.248
2009				419069.360			4576357.421
2009				419069.396			4576357.594
2009				419069.434			4576357.766
2009				419069.475			4576357.937
2009				419069.519			4576358.108
2009				419069.566			4576358.277
2009				419069.616			4576358.446
2009				419069.669			4576358.614
2009				419069.725			4576358.781
2009				419069.784			4576358.947
2009				419069.845			4576359.112
2009				419069.910			4576359.276
2009				419069.977			4576359.439
2009				419070.048			4576359.600
2009				419070.121			4576359.761
2009				419070.196			4576359.920
2009				419070.275			4576360.077
2009				419070.356			4576360.234
2009				419070.440			4576360.388
2009				419070.527			4576360.542
2009				419070.617			4576360.693
2009				419070.709			4576360.844
2009				419070.803			4576360.992
2009				419070.900			4576361.139
2009				419071.000			4576361.284
2009				419071.021			4576361.314
114252				418504.587			4577690.509
2081				418966.584			4576564.754
114117				418473.448			4577882.458
20861				419095.869			4576515.929
114079				418485.162			4578038.389
136					419350.295			4576504.730
130					418982.736			4576872.843
114241				418322.743			4577915.150
114241				418323.035			4577924.214
114241				418326.398			4577930.500
114241				418343.502			4577944.681
114241				418353.005			4577945.265
114204				418376.249			4577856.235
113909				419282.046			4576858.595
2088				419061.511			4576335.505
2088				419060.508			4576336.764
2088				419059.362			4576338.155
2088				419058.191			4576339.526
2088				419056.996			4576340.876
2088				419055.778			4576342.205
2088				419054.537			4576343.513
2088				419053.274			4576344.799
2088				419051.988			4576346.063
2088				419050.680			4576347.304
2088				419049.351			4576348.522
2088				419048.000			4576349.716
2088				419046.629			4576350.887
2088				419045.238			4576352.034
2088				419043.827			4576353.156
2088				419043.166			4576353.669
2088				418928.864			4576428.971
2088				418845.805			4576483.192
2088				418845.850			4576483.163
2088				418845.520			4576483.382
2088				418845.193			4576483.606
2088				418844.870			4576483.836
2088				418844.552			4576484.072
2088				418844.237			4576484.314
2088				418843.927			4576484.560
2088				418843.621			4576484.813
2088				418843.319			4576485.070
2088				418843.023			4576485.333
2088				418842.730			4576485.600
2088				418842.443			4576485.873
2088				418842.160			4576486.151
2088				418841.882			4576486.434
2088				418841.609			4576486.721
2088				418841.342			4576487.014
2088				418841.079			4576487.311
2088				418840.821			4576487.612
2088				418840.569			4576487.918
2088				418840.322			4576488.228
2088				418840.081			4576488.543
2088				418839.845			4576488.861
2088				418839.615			4576489.184
2088				418839.391			4576489.511
2088				418839.172			4576489.841
2088				418838.959			4576490.176
2088				418838.752			4576490.514
2088				418838.551			4576490.855
2088				418838.355			4576491.200
2088				418838.166			4576491.549
2088				418837.983			4576491.900
2088				418837.806			4576492.255
2088				418837.636			4576492.613
2088				418837.471			4576492.974
2088				418837.313			4576493.337
2088				418837.161			4576493.703
2088				418837.016			4576494.072
2088				418836.877			4576494.443
2088				418836.745			4576494.817
2088				418836.619			4576495.193
2088				418836.500			4576495.571
2088				418836.387			4576495.951
2088				418836.282			4576496.333
2088				418836.182			4576496.717
2088				418836.090			4576497.102
2088				418836.004			4576497.490
2088				418835.925			4576497.878
2088				418835.853			4576498.268
2088				418835.787			4576498.659
2088				418835.709			4576499.195
2088				418844.026			4576845.299
2088				418845.379			4576890.767
2088				418845.381			4576890.800
2088				418845.470			4576891.933
2088				418845.579			4576893.064
2088				418845.708			4576894.193
2088				418845.856			4576895.319
2088				418846.024			4576896.443
2088				418846.212			4576897.564
2088				418846.419			4576898.681
2088				418846.645			4576899.795
2088				418846.891			4576900.904
2088				418847.156			4576902.009
2088				418847.441			4576903.109
2088				418847.745			4576904.204
2088				418848.067			4576905.293
2088				418848.409			4576906.377
2088				418848.770			4576907.454
2088				418849.149			4576908.525
2088				418849.547			4576909.590
2088				418849.963			4576910.647
2088				418850.398			4576911.697
2088				418850.851			4576912.739
2088				418851.322			4576913.773
2088				418851.812			4576914.798
2088				418852.319			4576915.815
2088				418852.843			4576916.823
2088				418853.385			4576917.821
2088				418853.945			4576918.810
2088				418854.522			4576919.789
2088				418855.115			4576920.758
2088				418855.726			4576921.717
2088				418856.353			4576922.664
2088				418856.997			4576923.600
2088				418857.656			4576924.525
2088				418858.332			4576925.439
2088				418858.358			4576925.473
2088				418858.597			4576925.805
2088				418859.132			4576926.527
2088				418859.679			4576927.240
2088				418860.238			4576927.944
2088				418860.810			4576928.637
2088				418861.394			4576929.321
2088				418861.990			4576929.994
2088				418862.597			4576930.657
2088				418863.216			4576931.309
2088				418863.846			4576931.950
2088				418864.487			4576932.580
2088				418865.139			4576933.199
2088				418865.802			4576933.806
2088				418866.475			4576934.402
2088				418867.158			4576934.986
2088				418867.852			4576935.557
2088				418868.556			4576936.117
2088				418869.269			4576936.664
2088				418869.991			4576937.199
2088				418870.723			4576937.721
2088				418871.464			4576938.230
2088				418872.213			4576938.726
2088				418872.972			4576939.209
2088				418873.689			4576939.649
2088				418874.475			4576940.167
2088				418875.519			4576940.832
2088				418876.574			4576941.478
2088				418877.640			4576942.106
2088				418878.717			4576942.716
2088				418879.804			4576943.306
2088				418880.902			4576943.877
2088				418882.009			4576944.429
2088				418883.126			4576944.962
2088				418884.252			4576945.475
2088				418885.386			4576945.969
2088				418886.529			4576946.442
2088				418887.681			4576946.896
2088				418888.840			4576947.329
2088				418890.006			4576947.742
2088				418891.179			4576948.134
2088				418892.359			4576948.506
2088				418893.546			4576948.858
2088				418894.738			4576949.189
2088				418895.936			4576949.498
2088				418897.139			4576949.787
2088				418898.347			4576950.055
2088				418899.559			4576950.302
2088				418900.776			4576950.527
2065				419039.551			4576784.886
2012				418938.697			4576445.591
2012				418938.677			4576445.770
2012				418938.660			4576445.949
2012				418938.645			4576446.129
2012				418938.634			4576446.309
2012				418938.627			4576446.489
2012				418938.622			4576446.669
2012				418938.620			4576446.849
2012				418938.622			4576447.029
2012				418938.627			4576447.209
2012				418938.634			4576447.389
2012				418938.645			4576447.569
2012				418938.660			4576447.749
2012				418938.677			4576447.928
2012				418938.697			4576448.107
2012				418938.721			4576448.286
2012				418938.747			4576448.464
2012				418938.777			4576448.642
2012				418938.810			4576448.819
2012				418938.846			4576448.996
2012				418938.885			4576449.172
2012				418938.927			4576449.347
2012				418938.972			4576449.521
2012				418939.020			4576449.695
2012				418939.071			4576449.868
2012				418939.126			4576450.040
2012				418939.183			4576450.210
2012				418939.243			4576450.380
2012				418939.306			4576450.549
2012				418939.372			4576450.717
2012				418939.441			4576450.883
2012				418939.513			4576451.048
2012				418939.588			4576451.212
2012				418939.665			4576451.375
2012				418939.746			4576451.536
2012				418939.829			4576451.696
2012				418939.899			4576451.826
114136				418584.809			4577800.627
114136				418582.324			4577800.043
114136				418583.347			4577795.218
2035				419340.715			4576623.056
2035				419341.335			4576623.115
2035				419342.100			4576623.175
2035				419342.865			4576623.222
2035				419343.630			4576623.255
2035				419344.396			4576623.275
2035				419345.163			4576623.282
2035				419345.929			4576623.275
2035				419346.696			4576623.255
2035				419347.461			4576623.222
2035				419348.226			4576623.175
2035				419348.990			4576623.115
2035				419349.753			4576623.041
2035				419350.515			4576622.955
2035				419351.275			4576622.854
2035				419352.033			4576622.741
2035				419352.789			4576622.615
2035				419353.542			4576622.475
2035				419354.293			4576622.322
2035				419355.042			4576622.156
2035				419355.787			4576621.977
2035				419356.529			4576621.785
2035				419357.268			4576621.581
2035				419358.002			4576621.363
2035				419358.733			4576621.132
2035				419359.460			4576620.889
2035				419360.183			4576620.633
2035				419360.901			4576620.365
2035				419361.614			4576620.084
2035				419362.322			4576619.791
2035				419363.025			4576619.485
2035				419363.722			4576619.167
2035				419364.414			4576618.837
2035				419365.100			4576618.495
2035				419365.780			4576618.141
2035				419366.453			4576617.776
2035				419366.793			4576617.585
2035				419389.044			4576598.572
2035				419405.223			4576584.091
133					419027.852			4576775.499
2059				418859.922			4576680.935
2059				418860.111			4576681.052
2059				418860.303			4576681.165
2059				418860.497			4576681.274
2059				418860.693			4576681.380
2059				418860.890			4576681.483
2059				418861.089			4576681.583
2059				418861.290			4576681.678
2059				418861.493			4576681.771
2059				418861.697			4576681.859
2059				418861.902			4576681.945
2059				418862.110			4576682.026
2059				418862.318			4576682.104
2059				418862.528			4576682.178
2059				418862.739			4576682.249
2059				418862.951			4576682.316
2059				418863.165			4576682.379
2059				418863.379			4576682.439
2059				418863.595			4576682.494
2059				418863.811			4576682.546
2059				418864.028			4576682.595
2059				418864.247			4576682.639
2059				418864.465			4576682.680
2059				418864.685			4576682.716
2059				418864.905			4576682.749
2059				418865.126			4576682.778
2059				418865.347			4576682.803
2059				418865.568			4576682.825
2059				418865.790			4576682.842
2059				418866.013			4576682.856
2059				418866.235			4576682.866
2059				418866.457			4576682.871
2059				418866.680			4576682.873
2059				418866.903			4576682.871
2059				418867.125			4576682.866
2059				418867.347			4576682.856
2059				418867.570			4576682.842
2059				418867.792			4576682.825
2059				418867.848			4576682.820
114064				418474.343			4577761.649
114064				418472.443			4577772.321
2043				419216.811			4576293.173
2043				419217.094			4576291.116
2043				419217.662			4576288.351
2043				419218.371			4576285.869
2043				419219.561			4576282.447
2043				419220.380			4576280.842
2043				419221.555			4576279.067
2043				419223.152			4576277.230
2043				419224.508			4576276.009
2043				419226.242			4576274.772
2043				419228.950			4576273.392
2043				419231.560			4576272.569
2043				419234.888			4576272.125
2043				419238.000			4576272.125
2043				419240.068			4576272.306
2043				419242.118			4576272.631
2043				419244.640			4576273.237
2043				419247.583			4576274.250
2043				419249.011			4576274.871
2043				419249.944			4576275.326
114137				418650.741			4577898.575
2101				419222.161			4576733.341
2101				419222.228			4576733.287
2101				419222.391			4576733.153
2101				419222.552			4576733.016
2101				419222.710			4576732.876
2101				419222.865			4576732.733
2101				419223.018			4576732.588
2101				419223.169			4576732.440
2101				419223.317			4576732.290
2101				419223.462			4576732.137
2101				419223.605			4576731.981
2101				419223.745			4576731.823
2101				419223.882			4576731.662
2101				419224.016			4576731.500
2101				419224.147			4576731.334
2101				419224.276			4576731.167
2101				419224.401			4576730.997
2101				419224.524			4576730.826
2101				419224.643			4576730.652
2101				419224.760			4576730.476
2101				419224.873			4576730.298
2101				419224.983			4576730.118
2101				419225.090			4576729.936
2101				419225.194			4576729.752
2101				419225.295			4576729.567
2101				419225.392			4576729.380
2101				419225.487			4576729.191
2101				419225.578			4576729.000
2101				419225.665			4576728.808
2101				419225.749			4576728.615
2101				419225.830			4576728.420
2101				419225.907			4576728.223
2101				419225.981			4576728.026
2101				419226.052			4576727.827
2101				419226.119			4576727.627
2101				419226.182			4576727.426
2101				419226.242			4576727.223
2101				419226.298			4576727.020
2101				419226.351			4576726.816
2101				419226.400			4576726.610
2101				419226.446			4576726.404
2101				419226.488			4576726.197
2101				419226.527			4576725.990
2101				419226.561			4576725.782
2101				419226.593			4576725.573
2101				419226.620			4576725.364
2101				419226.644			4576725.154
2101				419226.664			4576724.944
2101				419226.681			4576724.734
2101				419226.694			4576724.523
2101				419226.703			4576724.312
2101				419226.708			4576724.101
2101				419226.710			4576723.890
2101				419226.708			4576723.679
2101				419226.703			4576723.468
2101				419226.694			4576723.258
2101				419226.681			4576723.047
2101				419226.664			4576722.837
2101				419226.644			4576722.627
2019				419028.071			4576512.883
2019				419030.636			4576511.465
2019				419032.030			4576510.740
2019				419033.437			4576510.038
2019				419034.855			4576509.361
2019				419036.286			4576508.709
2019				419037.727			4576508.083
2019				419039.180			4576507.481
2019				419040.642			4576506.905
2019				419042.115			4576506.354
2019				419043.596			4576505.830
2019				419045.087			4576505.331
2019				419046.586			4576504.858
2019				419048.093			4576504.412
2019				419049.608			4576503.992
2019				419051.130			4576503.598
2019				419052.659			4576503.231
2019				419052.021			4576503.381
20851				419203.342			4576508.357
20851				419112.216			4576511.823
20851				419112.235			4576511.822
20851				419112.127			4576511.827
20851				419112.020			4576511.833
20851				419111.914			4576511.841
20851				419111.807			4576511.852
20851				419111.700			4576511.864
20851				419111.594			4576511.878
20851				419111.488			4576511.894
20851				419111.382			4576511.911
20851				419111.277			4576511.931
20851				419111.172			4576511.952
20851				419111.067			4576511.976
20851				419110.963			4576512.001
20851				419110.859			4576512.027
20851				419110.755			4576512.056
20851				419110.653			4576512.087
20851				419110.550			4576512.119
20851				419110.449			4576512.153
20851				419110.348			4576512.189
20851				419110.247			4576512.226
20851				419110.147			4576512.266
20851				419110.048			4576512.307
20851				419109.950			4576512.349
20851				419109.852			4576512.394
20851				419109.756			4576512.440
20851				419109.660			4576512.488
20851				419109.564			4576512.537
20851				419109.470			4576512.588
20851				419109.377			4576512.641
20851				419109.285			4576512.696
20851				419109.193			4576512.752
20851				419109.103			4576512.809
20851				419109.013			4576512.869
20851				419108.925			4576512.929
20851				419108.838			4576512.992
20851				419108.751			4576513.055
20851				419108.666			4576513.121
20851				419108.582			4576513.187
20851				419108.500			4576513.256
20851				419108.418			4576513.325
2013				418927.340			4576453.383
2013				418927.418			4576453.413
2013				418927.317			4576453.374
2013				418927.215			4576453.335
2013				418927.112			4576453.299
2013				418927.009			4576453.265
2013				418926.906			4576453.232
2013				418926.802			4576453.201
2013				418926.697			4576453.172
2013				418926.592			4576453.145
2013				418926.486			4576453.120
2013				418926.380			4576453.096
2013				418926.274			4576453.074
2013				418926.167			4576453.055
2013				418926.060			4576453.037
2013				418925.952			4576453.021
2013				418925.845			4576453.007
2013				418925.737			4576452.994
2013				418925.628			4576452.984
2013				418925.520			4576452.975
2013				418925.412			4576452.969
2013				418925.303			4576452.964
2013				418925.195			4576452.961
2013				418925.086			4576452.960
2013				418924.977			4576452.961
2013				418924.869			4576452.964
2013				418924.760			4576452.969
2013				418924.652			4576452.975
2013				418924.544			4576452.984
2013				418924.435			4576452.994
2013				418924.327			4576453.007
2013				418924.220			4576453.021
2013				418924.112			4576453.037
2013				418924.005			4576453.055
2013				418923.898			4576453.074
2013				418923.792			4576453.096
2013				418923.686			4576453.120
2013				418923.580			4576453.145
2013				418923.475			4576453.172
2013				418923.370			4576453.201
2013				418923.266			4576453.232
2013				418923.163			4576453.265
2013				418923.060			4576453.299
2013				418922.957			4576453.336
2013				418922.855			4576453.374
2013				418922.754			4576453.413
2013				418922.654			4576453.455
2013				418922.554			4576453.498
2013				418922.456			4576453.543
2013				418922.357			4576453.590
2013				418922.260			4576453.639
2013				418922.135			4576453.704
2021				419136.891			4576486.019
2021				419192.443			4576483.796
114224				418614.614			4577606.175
114224				418618.707			4577599.157
114224				418623.970			4577595.941
114224				418632.742			4577595.649
113921				419415.440			4576573.339
113921				419415.526			4576573.348
113921				419415.612			4576573.354
113921				419415.698			4576573.360
113921				419415.784			4576573.363
113921				419415.870			4576573.366
113921				419415.956			4576573.366
113921				419416.043			4576573.366
113921				419416.129			4576573.363
113921				419416.215			4576573.360
113921				419416.301			4576573.354
113921				419416.387			4576573.348
113921				419416.473			4576573.339
113921				419416.558			4576573.330
113921				419416.644			4576573.318
113921				419416.729			4576573.306
113921				419416.814			4576573.291
113921				419416.899			4576573.276
113921				419416.983			4576573.258
113921				419417.068			4576573.240
113921				419417.152			4576573.220
113921				419417.235			4576573.198
113921				419417.318			4576573.175
113921				419417.401			4576573.151
113921				419417.483			4576573.125
113921				419417.565			4576573.097
113921				419417.646			4576573.068
113921				419417.727			4576573.038
113921				419417.807			4576573.007
113921				419417.887			4576572.974
113921				419417.966			4576572.939
113921				419418.044			4576572.904
113921				419418.122			4576572.866
113921				419418.199			4576572.828
113921				419418.276			4576572.788
113921				419418.351			4576572.747
113921				419418.426			4576572.705
113921				419418.501			4576572.661
113921				419418.574			4576572.616
113921				419418.647			4576572.569
113921				419418.719			4576572.522
113921				419418.790			4576572.473
113921				419418.860			4576572.423
113921				419418.929			4576572.372
113921				419418.998			4576572.319
113921				419419.065			4576572.265
113921				419419.132			4576572.211
113921				419419.156			4576572.190
113921				419423.083			4576568.793
113921				419425.407			4576566.877
113921				419427.765			4576565.001
113921				419430.155			4576563.167
113921				419432.577			4576561.375
113921				419435.030			4576559.626
113921				419434.559			4576559.957
113921				419458.441			4576543.621
2030				419380.548			4576535.224
2030				419412.569			4576571.768
2030				419412.612			4576571.816
2030				419412.668			4576571.877
2030				419412.726			4576571.938
2030				419412.784			4576571.997
2030				419412.844			4576572.056
2030				419412.904			4576572.113
2030				419412.966			4576572.169
2030				419413.028			4576572.224
2030				419413.091			4576572.279
2030				419413.156			4576572.332
2030				419413.221			4576572.383
2030				419413.287			4576572.434
2030				419413.354			4576572.484
2030				419413.422			4576572.532
2030				419413.490			4576572.579
2030				419413.560			4576572.625
2030				419413.630			4576572.670
2030				419413.701			4576572.714
2030				419413.773			4576572.756
2030				419413.846			4576572.797
2030				419413.919			4576572.837
2030				419413.993			4576572.875
2030				419414.067			4576572.912
2030				419414.143			4576572.948
2030				419414.218			4576572.983
2030				419414.295			4576573.016
2030				419414.372			4576573.048
2030				419414.449			4576573.078
2030				419414.527			4576573.108
2030				419414.606			4576573.135
2030				419414.685			4576573.162
2030				419414.764			4576573.187
2030				419414.844			4576573.211
2030				419414.925			4576573.233
2030				419415.005			4576573.254
114053				418471.785			4577597.842
114053				418483.627			4577585.269
114053				418494.445			4577575.913
114053				418499.854			4577575.474
2046				418856.239			4576673.904
2046				418856.244			4576674.018
2046				418856.254			4576674.180
2046				418856.267			4576674.342
2046				418856.283			4576674.504
2046				418856.301			4576674.665
2046				418856.322			4576674.826
2046				418856.346			4576674.987
2046				418856.373			4576675.147
2046				418856.403			4576675.307
2046				418856.435			4576675.466
2046				418856.470			4576675.625
2046				418856.508			4576675.783
2046				418856.549			4576675.940
2046				418856.592			4576676.096
2046				418856.638			4576676.252
2046				418856.687			4576676.407
2046				418856.739			4576676.561
2046				418856.793			4576676.714
2046				418856.850			4576676.866
2046				418856.909			4576677.017
2046				418856.971			4576677.167
2046				418857.036			4576677.316
2046				418857.104			4576677.464
2046				418857.173			4576677.611
2046				418857.246			4576677.756
2046				418857.321			4576677.900
2046				418857.398			4576678.043
2046				418857.478			4576678.184
2046				418857.561			4576678.324
2046				418857.646			4576678.463
2046				418857.733			4576678.600
2046				418857.823			4576678.735
2046				418857.915			4576678.869
2046				418858.009			4576679.001
2056				418860.899			4576807.954
2056				418860.930			4576807.936
2056				418860.961			4576807.918
2056				418860.993			4576807.901
2056				418861.024			4576807.884
2056				418861.056			4576807.869
2056				418861.088			4576807.853
2056				418861.121			4576807.838
2056				418861.154			4576807.824
2056				418861.187			4576807.810
2056				418861.220			4576807.797
2056				418861.253			4576807.785
2056				418861.287			4576807.773
2056				418861.321			4576807.762
2056				418861.355			4576807.751
2056				418861.389			4576807.741
2056				418861.424			4576807.731
2056				418861.458			4576807.722
2056				418861.493			4576807.714
2056				418861.528			4576807.706
2056				418861.563			4576807.699
2056				418861.598			4576807.693
2056				418861.633			4576807.687
2056				418861.668			4576807.681
2056				418861.704			4576807.677
2056				418861.739			4576807.673
2056				418861.775			4576807.669
2056				418861.810			4576807.666
2056				418861.846			4576807.664
2056				418861.882			4576807.663
2056				418861.917			4576807.662
2056				418861.953			4576807.661
2056				418861.989			4576807.662
2056				418862.025			4576807.663
2056				418862.060			4576807.664
2056				418862.096			4576807.666
2056				418862.132			4576807.669
2056				418862.167			4576807.673
2056				418862.203			4576807.677
2056				418862.238			4576807.681
2056				418862.273			4576807.687
2056				418862.309			4576807.693
2056				418862.344			4576807.699
2056				418862.379			4576807.706
2056				418862.413			4576807.714
2056				418862.448			4576807.722
2056				418862.483			4576807.731
2056				418862.517			4576807.741
2056				418862.551			4576807.751
2056				418862.586			4576807.762
2056				418862.619			4576807.773
2056				418862.653			4576807.785
2056				418862.686			4576807.797
2056				418862.720			4576807.810
2056				418862.753			4576807.824
2056				418862.785			4576807.838
2056				418862.818			4576807.853
2056				418862.850			4576807.869
2056				418862.882			4576807.884
2056				418862.914			4576807.901
2056				418862.945			4576807.918
2056				418862.976			4576807.936
2056				418863.007			4576807.954
2056				418863.038			4576807.972
2056				418863.068			4576807.992
2056				418863.097			4576808.011
2056				418863.127			4576808.031
2056				418863.156			4576808.052
2056				418863.185			4576808.073
2056				418863.213			4576808.095
2056				418863.241			4576808.117
2056				418863.268			4576808.140
2056				418863.296			4576808.163
2056				418863.322			4576808.187
2056				418863.349			4576808.211
2056				418863.375			4576808.236
2056				418863.400			4576808.261
2056				418863.425			4576808.286
2056				418863.450			4576808.312
2056				418863.474			4576808.338
2056				418863.497			4576808.365
2056				418863.521			4576808.392
2056				418863.543			4576808.420
2056				418863.566			4576808.448
2056				418863.587			4576808.476
2056				418863.609			4576808.505
2056				418863.629			4576808.534
2056				418863.650			4576808.563
2056				418863.669			4576808.593
2056				418863.688			4576808.623
2056				418863.680			4576808.610
2083				418954.554			4576573.856
2083				418954.495			4576573.843
2083				418954.435			4576573.831
2083				418954.376			4576573.820
2083				418954.316			4576573.810
2083				418954.256			4576573.801
2083				418954.195			4576573.793
2083				418954.135			4576573.786
2083				418954.074			4576573.780
2083				418954.014			4576573.775
2083				418953.953			4576573.771
2083				418953.892			4576573.769
2083				418953.831			4576573.767
2083				418953.771			4576573.767
2083				418953.710			4576573.767
2083				418953.649			4576573.769
2083				418953.588			4576573.771
2083				418953.527			4576573.775
2083				418953.467			4576573.780
2083				418953.406			4576573.786
2083				418953.346			4576573.793
2083				418953.286			4576573.801
2083				418953.225			4576573.810
2083				418953.165			4576573.820
2083				418953.106			4576573.831
2083				418953.046			4576573.843
2083				418952.987			4576573.856
2083				418952.928			4576573.870
2083				418952.869			4576573.885
2083				418952.810			4576573.902
2083				418952.752			4576573.919
2083				418952.694			4576573.937
2083				418952.636			4576573.956
2083				418952.579			4576573.977
2083				418952.522			4576573.998
2083				418952.465			4576574.020
2083				418952.409			4576574.044
2083				418952.353			4576574.068
2083				418952.298			4576574.093
2083				418952.243			4576574.119
2083				418952.189			4576574.146
2083				418952.135			4576574.174
2083				418952.081			4576574.204
2083				418952.028			4576574.233
2083				418951.976			4576574.264
2083				418951.924			4576574.296
2083				418951.873			4576574.329
2083				418951.822			4576574.362
2083				418951.772			4576574.397
2083				418951.722			4576574.432
2083				418951.631			4576574.501
2083				418859.056			4576635.828
2083				418859.121			4576635.785
2083				418858.997			4576635.867
2083				418858.875			4576635.951
2083				418858.754			4576636.038
2083				418858.634			4576636.126
2083				418858.516			4576636.217
2083				418858.400			4576636.309
2083				418858.285			4576636.404
2083				418858.172			4576636.501
2083				418858.060			4576636.599
2083				418857.951			4576636.700
2083				418857.843			4576636.802
2083				418857.737			4576636.906
2083				418857.633			4576637.012
2083				418857.530			4576637.120
2083				418857.430			4576637.230
2083				418857.331			4576637.341
2083				418857.235			4576637.454
2083				418857.140			4576637.569
2083				418857.047			4576637.685
2083				418856.957			4576637.803
2083				418856.868			4576637.923
2083				418856.782			4576638.044
2083				418856.698			4576638.167
2083				418856.616			4576638.291
2064				419034.558			4576770.128
2064				419034.596			4576770.348
2064				419034.614			4576770.463
2064				419034.629			4576770.579
2064				419034.642			4576770.695
2064				419034.653			4576770.812
2064				419034.662			4576770.928
2064				419034.670			4576771.045
2027				419224.250			4576442.617
2027				419224.243			4576442.627
2027				419224.185			4576442.707
2027				419224.129			4576442.789
2027				419224.075			4576442.871
2027				419224.022			4576442.955
2027				419223.970			4576443.039
2027				419223.920			4576443.124
2027				419223.871			4576443.210
2027				419223.824			4576443.297
2027				419223.778			4576443.385
2027				419223.734			4576443.474
2027				419223.691			4576443.563
2027				419223.650			4576443.653
2027				419223.611			4576443.744
2027				419223.573			4576443.835
2027				419223.537			4576443.927
2027				419223.502			4576444.020
2027				419223.469			4576444.113
2027				419223.438			4576444.207
2027				419223.408			4576444.301
2027				419223.380			4576444.396
2027				419223.353			4576444.491
2027				419223.329			4576444.587
2027				419223.306			4576444.683
2027				419223.284			4576444.780
2027				419223.264			4576444.877
2027				419223.246			4576444.974
2027				419223.230			4576445.072
2027				419223.215			4576445.169
2027				419223.203			4576445.268
2027				419223.191			4576445.366
2027				419223.182			4576445.464
2027				419223.174			4576445.563
2027				419223.168			4576445.662
2027				419223.164			4576445.760
2027				419223.161			4576445.859
2027				419223.160			4576445.958
2027				419223.161			4576446.057
2027				419223.164			4576446.156
2027				419223.168			4576446.255
2027				419223.170			4576446.289
114073				418360.533			4577911.714
2095				419539.430			4576489.727
2095				419539.368			4576489.768
2095				419539.189			4576489.882
2095				419539.008			4576489.993
2095				419538.825			4576490.100
2095				419538.641			4576490.205
2095				419538.454			4576490.306
2095				419538.266			4576490.404
2095				419538.076			4576490.499
2095				419537.885			4576490.590
2095				419537.692			4576490.678
2095				419537.497			4576490.763
2095				419537.302			4576490.844
2095				419537.104			4576490.921
2095				419536.905			4576490.996
2095				419536.706			4576491.067
2095				419536.504			4576491.134
2095				419536.302			4576491.198
2095				419536.099			4576491.258
2095				419535.894			4576491.315
2095				419535.689			4576491.368
2095				419535.483			4576491.417
2095				419535.276			4576491.463
2095				419535.068			4576491.505
2095				419534.859			4576491.544
2095				419534.650			4576491.579
2095				419534.440			4576491.610
2095				419534.230			4576491.638
2095				419534.019			4576491.662
2095				419533.808			4576491.682
2095				419533.597			4576491.699
2095				419533.385			4576491.712
2095				419533.173			4576491.721
2095				419532.961			4576491.727
2095				419532.749			4576491.729
2095				419532.537			4576491.727
2095				419532.325			4576491.721
2095				419532.113			4576491.712
2095				419531.901			4576491.699
2095				419531.690			4576491.682
2095				419531.479			4576491.662
2095				419531.268			4576491.638
2095				419531.058			4576491.610
2095				419530.848			4576491.579
2095				419530.639			4576491.544
2095				419530.430			4576491.505
2095				419530.222			4576491.463
2095				419530.015			4576491.417
2095				419529.809			4576491.368
2095				419529.603			4576491.315
2095				419529.399			4576491.258
2095				419529.196			4576491.198
2095				419528.993			4576491.134
2095				419528.792			4576491.067
2095				419528.592			4576490.996
2095				419528.394			4576490.922
2095				419528.196			4576490.844
2095				419528.000			4576490.763
2095				419527.806			4576490.678
2095				419527.613			4576490.590
2095				419527.421			4576490.499
2095				419527.232			4576490.404
2095				419527.043			4576490.306
2095				419526.857			4576490.205
2095				419526.672			4576490.101
2095				419526.490			4576489.993
2095				419526.309			4576489.882
2095				419526.130			4576489.768
2095				419525.953			4576489.651
2095				419525.778			4576489.531
2095				419525.606			4576489.408
2095				419525.435			4576489.282
2095				419525.267			4576489.152
2095				419525.101			4576489.020
2095				419524.985			4576488.925
2092				419185.415			4576766.067
113910				419174.250			4576773.427
1105_n2a1			419244.286			4576873.929
1105_n2a1			419244.517			4576873.994

[LABELS]
;xcoord             ycoord              label               node_id
;-------            -------             -------             -------

[BACKDROP]
;text
;-------
