[TITLE]
;Created by Giswater
;Giswater version:     3.5.003
;Project name:
;Result name:          r1
;Export mode:          NODE (MANDATORY NODARCS)
;Demand type:          NODE ESTIMATED
;Pattern method:       UNIQUE ESTIMATED (NODE)
;Valve mode:           INVENTORY VALUES
;Default values:       false
;Advanced settings:    false
;Datetime:             2021-04-29 16:52:41
;User:                 user


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 1001            	32.587      	0.029364    	                	;
 1002            	25.238      	0.014036    	                	;
 1003            	29.885      	0.143745    	                	;
 1004            	35.074      	0.048418    	                	;
 1005            	42.921      	0.03189     	                	;
 1006            	53.614      	0.004236    	                	;
 1008            	53.071      	0.009109    	                	;
 1009            	45.000      	0           	                	;
 1010            	51.920      	0.042418    	                	;
 1011            	57.092      	0.068255    	                	;
 1012            	47.570      	0           	                	;
 1013            	37.874      	0.021455    	                	;
 1014            	22.381      	0.031836    	                	;
 1015            	23.204      	0.0226      	                	;
 1016            	25.000      	0.049782    	                	;
 1017            	30.000      	0.082382    	                	;
 1018            	33.080      	0.098709    	                	;
 1019            	34.390      	0.011455    	                	;
 1020            	38.710      	0.037873    	                	;
 1021            	37.651      	0.037873    	                	;
 1022            	37.932      	0.022455    	                	;
 1023            	43.658      	0.139855    	                	;
 1024            	52.377      	0.0942      	                	;
 1025            	55.385      	0.029745    	                	;
 1026            	56.553      	0.055527    	                	;
 1027            	54.986      	0.023273    	                	;
 1028            	54.089      	0.005745    	                	;
 1029            	54.723      	0.091691    	                	;
 1030            	54.889      	0.018236    	                	;
 1031            	54.279      	0.036091    	                	;
 1032            	51.206      	0.013855    	                	;
 1033            	50.310      	0.030164    	                	;
 1034            	58.289      	0.103345    	                	;
 1035            	53.919      	0.070782    	                	;
 1036            	55.105      	0.002582    	                	;
 1037            	50.841      	0.055527    	                	;
 1038            	47.395      	0.041073    	                	;
 1039            	45.000      	0.065255    	                	;
 1040            	40.000      	0.075618    	                	;
 1041            	53.491      	0.060909    	                	;
 1042            	52.494      	0.027945    	                	;
 1043            	49.832      	0.037255    	                	;
 1044            	45.862      	0.068855    	                	;
 1045            	44.603      	0.047891    	                	;
 1046            	44.143      	0.029673    	                	;
 1047            	48.315      	0.033945    	                	;
 1048            	44.234      	0.098673    	                	;
 1049            	39.765      	0.066927    	                	;
 1050            	38.586      	0.094764    	                	;
 1051            	35.200      	0.165455    	                	;
 1052            	27.216      	0.085764    	                	;
 1053            	30.134      	0.027873    	                	;
 1054            	28.362      	0           	                	;
 1055            	26.535      	0.021018    	                	;
 1056            	31.687      	0.016945    	                	;
 1057            	32.248      	0.016945    	                	;
 1058            	37.441      	0.032018    	                	;
 1059            	39.436      	0.030018    	                	;
 1060            	47.713      	0.035891    	                	;
 1061            	50.000      	0.0118      	                	;
 1062            	50.000      	0.034473    	                	;
 1063            	60.000      	0.010018    	                	;
 1064            	60.000      	0.010018    	                	;
 1065            	57.917      	0.001327    	                	;
 1066            	57.261      	0.000564    	                	;
 1067            	35.026      	0.045782    	                	;
 1068            	38.542      	0.0472      	                	;
 1069            	38.686      	0.046345    	                	;
 1070            	39.870      	0.005491    	                	;
 1071            	39.809      	0.029873    	                	;
 1072            	53.652      	0.065382    	                	;
 1073            	20.016      	0           	                	;
 1074            	38.758      	0.026891    	                	;
 1075            	39.020      	0.022673    	                	;
 1076            	45.000      	0.068855    	                	;
 1077            	39.822      	0.038636    	                	;
 1079            	37.395      	0.0035      	                	;
 1080            	42.950      	0           	                	;
 1081            	67.500      	0           	                	;
 1082            	49.880      	0           	                	;
 1083_n2a_1      	22.335      	0           	                	;
 1083_n2a_2      	22.335      	0           	                	;
 1084            	38.600      	0           	                	;
 1086            	37.945      	0           	                	;
 1087            	37.928      	0           	                	;
 1088            	42.935      	0           	                	;
 1089            	42.915      	0           	                	;
 1090            	54.990      	0           	                	;
 1091            	54.975      	0           	                	;
 1092            	23.210      	0           	                	;
 1093            	37.648      	0           	                	;
 1094            	37.655      	0           	                	;
 1095            	31.689      	0           	                	;
 1096            	31.683      	0           	                	;
 1103            	38.420      	0           	                	;
 1105_n2a_2      	53.850      	0           	                	;
 1105_n2a_1      	53.850      	0           	                	;
 1106            	20.300      	0.075       	                	;
 1107_n2a_1      	69.150      	0           	                	;
 1107_n2a_2      	69.150      	0           	                	;
 1108            	39.400      	0           	                	;
 1109            	38.760      	0           	                	;
 1110            	39.050      	0           	                	;
 1111            	39.030      	0           	                	;
 1112            	39.790      	0           	                	;
 1113            	39.810      	0           	                	;
 1114            	60.020      	0           	                	;
 1115            	45.855      	0           	                	;
 113852          	42.500      	0           	                	;
 113873          	68.250      	0           	                	;
 113880          	68.250      	0           	                	;
 113883          	68.250      	0           	                	;
 113908          	47.000      	0           	                	;
 128             	54.000      	0           	                	;
 131             	50.540      	0           	                	;
 134             	31.250      	0           	                	;
 138             	32.000      	0.055501    	                	;
 41              	39.450      	0           	                	;
 42              	23.350      	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 1101            	75.000      	                	;
 1097            	53.850      	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 113766          	68.250      	1.0000      	0.0000      	3.5000      	12.0000     	0.0000      	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 113854          	113852          	1009            	39.750      	99.000      	0.025000    	0.000000    	OPEN  	;
 113857          	1111            	113852          	94.180      	99.000      	0.025000    	0.000000    	OPEN  	;
 113875          	113873          	1081            	11.370      	204.000     	0.030000    	0.000000    	OPEN  	;
 113881          	1105_n2a_2      	113880          	15.550      	99.000      	0.002500    	0.000000    	OPEN  	;
 113884          	1107_n2a_1      	113883          	21.290      	144.000     	0.002500    	0.000000    	OPEN  	;
 113905          	113883          	113766          	1.400       	144.000     	0.002500    	0.000000    	OPEN  	;
 113906          	113766          	113873          	2.630       	204.000     	0.030000    	0.000000    	OPEN  	;
 113907          	113880          	113766          	2.090       	99.000      	0.002500    	0.000000    	OPEN  	;
 113909          	1081            	113908          	105.830     	204.000     	0.030000    	0.000000    	OPEN  	;
 113910          	113908          	1080            	52.860      	204.000     	0.030000    	0.000000    	OPEN  	;
 113921          	1052            	42              	99.470      	144.000     	0.002500    	0.000000    	OPEN  	;
 113922          	42              	1015            	26.430      	144.000     	0.002500    	0.000000    	OPEN  	;
 113935          	1074            	41              	29.000      	99.000      	0.002500    	0.000000    	OPEN  	;
 113936          	41              	1108            	71.060      	99.000      	0.002500    	0.000000    	OPEN  	;
 114460          	1034            	1064            	151.460     	99.000      	0.002500    	0.000000    	OPEN  	;
 129             	1035            	128             	12.270      	56.700      	0.025000    	0.000000    	OPEN  	;
 130             	128             	1036            	97.700      	56.700      	0.025000    	0.000000    	OPEN  	;
 132             	1035            	131             	77.990      	56.700      	0.025000    	0.000000    	OPEN  	;
 133             	131             	1062            	22.640      	56.700      	0.025000    	0.000000    	OPEN  	;
 135             	1051            	134             	81.640      	56.700      	0.002500    	0.000000    	OPEN  	;
 136             	134             	1003            	35.770      	56.700      	0.002500    	0.000000    	OPEN  	;
 139             	1004            	138             	58.300      	99.000      	0.002500    	0.000000    	OPEN  	;
 140             	138             	1095            	17.810      	99.000      	0.002500    	0.000000    	OPEN  	;
 2001            	1014            	1015            	21.170      	153.000     	0.030000    	0.000000    	OPEN  	;
 2002            	1014            	1016            	73.770      	99.000      	0.002500    	0.000000    	OPEN  	;
 2003            	1016            	1017            	136.220     	99.000      	0.002500    	0.000000    	OPEN  	;
 2004            	1017            	1018            	123.090     	99.000      	0.002500    	0.000000    	OPEN  	;
 2005            	1018            	1067            	65.300      	99.000      	0.002500    	0.000000    	OPEN  	;
 2006            	1087            	1067            	106.900     	56.700      	0.002500    	0.000000    	OPEN  	;
 2009            	1023            	1048            	77.760      	56.700      	0.025000    	0.000000    	OPEN  	;
 2010            	1023            	1012            	72.840      	99.000      	0.002500    	0.000000    	OPEN  	;
 2011            	1012            	1024            	87.570      	99.000      	0.002500    	0.000000    	OPEN  	;
 2012            	1024            	1072            	73.840      	56.700      	0.025000    	0.000000    	OPEN  	;
 2013            	1024            	1025            	56.210      	99.000      	0.002500    	0.000000    	OPEN  	;
 2014            	1025            	1011            	47.250      	99.000      	0.025000    	0.000000    	OPEN  	;
 2015            	1011            	1026            	119.360     	99.000      	0.025000    	0.000000    	OPEN  	;
 2016            	1026            	1030            	49.030      	99.000      	0.025000    	0.000000    	OPEN  	;
 2017            	1030            	1031            	63.610      	99.000      	0.025000    	0.000000    	OPEN  	;
 2018            	1031            	1010            	62.430      	99.000      	0.025000    	0.000000    	OPEN  	;
 2019            	1010            	1047            	74.180      	99.000      	0.025000    	0.000000    	OPEN  	;
 2020            	1047            	1046            	68.740      	99.000      	0.025000    	0.000000    	OPEN  	;
 2021            	1046            	1113            	68.470      	99.000      	0.025000    	0.000000    	OPEN  	;
 2022            	1112            	1077            	30.370      	99.000      	0.002500    	0.000000    	OPEN  	;
 2023            	1077            	1049            	75.940      	99.000      	0.002500    	0.000000    	OPEN  	;
 2024            	1049            	1020            	68.930      	99.000      	0.002500    	0.000000    	OPEN  	;
 2025            	1020            	1021            	20.930      	99.000      	0.002500    	0.000000    	OPEN  	;
 2026            	1094            	1050            	124.200     	99.000      	0.002500    	0.000000    	OPEN  	;
 2027            	1050            	1069            	57.750      	99.000      	0.025000    	0.000000    	OPEN  	;
 2028            	1050            	1051            	68.380      	56.700      	0.002500    	0.000000    	OPEN  	;
 2030            	1003            	1052            	63.240      	56.700      	0.002500    	0.000000    	OPEN  	;
 2031            	1069            	1068            	71.040      	99.000      	0.002500    	0.000000    	OPEN  	;
 2032            	1068            	1004            	70.220      	99.000      	0.002500    	0.000000    	OPEN  	;
 2034            	1056            	1057            	16.940      	144.000     	0.002500    	0.000000    	OPEN  	;
 2035            	1096            	1052            	96.310      	144.000     	0.002500    	0.000000    	OPEN  	;
 2037            	1092            	1002            	61.060      	99.000      	0.002500    	0.000000    	OPEN  	;
 2038            	1002            	1055            	39.830      	99.000      	0.002500    	0.000000    	OPEN  	;
 2039            	1055            	1054            	47.510      	99.000      	0.002500    	0.000000    	OPEN  	;
 2040            	1054            	1053            	48.760      	99.000      	0.025000    	0.000000    	OPEN  	;
 2041            	1053            	1001            	63.050      	99.000      	0.025000    	0.000000    	OPEN  	;
 2042            	1001            	1019            	66.400      	99.000      	0.025000    	0.000000    	OPEN  	;
 2043            	1093            	1019            	57.820      	99.000      	0.025000    	0.000000    	OPEN  	;
 2045            	1026            	1091            	16.870      	99.000      	0.002500    	0.000000    	OPEN  	;
 2046            	1090            	1028            	38.810      	99.000      	0.002500    	0.000000    	OPEN  	;
 2047            	1028            	1029            	24.900      	99.000      	0.002500    	0.000000    	OPEN  	;
 2048            	1029            	1034            	102.950     	99.000      	0.002500    	0.000000    	OPEN  	;
 2051            	1114            	1063            	12.490      	56.700      	0.025000    	0.000000    	OPEN  	;
 2052            	1064            	1065            	46.890      	144.000     	0.025000    	0.000000    	OPEN  	;
 2053            	1065            	1066            	18.590      	153.000     	0.030000    	0.000000    	OPEN  	;
 2054            	1065            	1036            	56.060      	144.000     	0.025000    	0.000000    	OPEN  	;
 2055            	1036            	1006            	30.200      	144.000     	0.025000    	0.000000    	OPEN  	;
 2056            	1034            	1035            	76.840      	56.700      	0.025000    	0.000000    	OPEN  	;
 2059            	1028            	1008            	23.750      	99.000      	0.025000    	0.000000    	OPEN  	;
 2060            	1008            	1032            	43.250      	99.000      	0.025000    	0.000000    	OPEN  	;
 2061            	1032            	1009            	136.500     	99.000      	0.025000    	0.000000    	OPEN  	;
 2062            	1029            	1037            	72.740      	56.700      	0.002500    	0.000000    	OPEN  	;
 2063            	1037            	1038            	86.150      	56.700      	0.002500    	0.000000    	OPEN  	;
 2064            	1082            	1062            	14.750      	56.700      	0.002500    	0.000000    	OPEN  	;
 2065            	1062            	1061            	71.330      	56.700      	0.002500    	0.000000    	OPEN  	;
 2066            	1006            	1061            	65.820      	153.000     	0.030000    	0.000000    	OPEN  	;
 2067            	1061            	1060            	46.860      	153.000     	0.030000    	0.000000    	OPEN  	;
 2068            	1088            	1005            	1.780       	153.000     	0.030000    	0.000000    	OPEN  	;
 2069            	1005            	1089            	1.920       	153.000     	0.030000    	0.000000    	OPEN  	;
 2070            	1059            	1058            	31.140      	153.000     	0.030000    	0.000000    	OPEN  	;
 2071            	1058            	1057            	111.770     	153.000     	0.030000    	0.000000    	OPEN  	;
 2072            	1038            	1039            	53.090      	56.700      	0.002500    	0.000000    	OPEN  	;
 2073            	1039            	1040            	98.220      	56.700      	0.025000    	0.000000    	OPEN  	;
 2074            	1040            	1109            	33.990      	56.700      	0.002500    	0.000000    	OPEN  	;
 2076            	1074            	1110            	13.380      	99.000      	0.025000    	0.000000    	OPEN  	;
 2078            	1045            	1044            	78.480      	56.700      	0.025000    	0.000000    	OPEN  	;
 2079            	1115            	1043            	70.450      	56.700      	0.025000    	0.000000    	CLOSED	;
 2080            	1043            	1042            	55.820      	56.700      	0.025000    	0.000000    	OPEN  	;
 2081            	1042            	1041            	37.120      	56.700      	0.025000    	0.000000    	OPEN  	;
 2082            	1041            	1033            	37.900      	56.700      	0.025000    	0.000000    	OPEN  	;
 2083            	1041            	1027            	120.400     	56.700      	0.025000    	0.000000    	OPEN  	;
 2084            	1071            	1070            	27.020      	99.000      	0.002500    	0.000000    	OPEN  	;
 2085            	1070            	1076            	98.750      	56.700      	0.025000    	0.000000    	OPEN  	;
 2086            	1076            	1044            	12.680      	56.700      	0.025000    	0.000000    	OPEN  	;
 2087            	1075            	1070            	112.620     	99.000      	0.025000    	0.000000    	OPEN  	;
 2088            	1086            	1063            	881.120     	56.700      	0.002500    	0.000000    	OPEN  	;
 2089            	1014            	1083_n2a_2      	11.850      	153.000     	0.030000    	0.000000    	OPEN  	;
 2092            	1080            	1005            	13.520      	204.000     	0.030000    	0.000000    	OPEN  	;
 2093            	1038            	1082            	90.640      	56.700      	0.002500    	0.000000    	OPEN  	;
 2094            	1058            	1079            	20.220      	99.000      	0.002500    	0.000000    	OPEN  	;
 2095            	1083_n2a_1      	1106            	36.660      	153.000     	0.030000    	0.000000    	OPEN  	;
 2096            	1084            	1020            	8.580       	99.000      	0.002500    	0.000000    	OPEN  	;
 2097            	1013            	1103            	67.200      	99.000      	0.002500    	0.000000    	OPEN  	;
 2098            	1022            	1086            	3.580       	56.700      	0.002500    	0.000000    	OPEN  	;
 2099            	1087            	1022            	3.240       	56.700      	0.002500    	0.000000    	OPEN  	;
 2100            	1060            	1088            	81.780      	153.000     	0.030000    	0.000000    	OPEN  	;
 2101            	1089            	1059            	60.450      	153.000     	0.030000    	0.000000    	OPEN  	;
 2102            	1027            	1090            	2.550       	99.000      	0.002500    	0.000000    	OPEN  	;
 2103            	1091            	1027            	2.990       	99.000      	0.002500    	0.000000    	OPEN  	;
 2104            	1015            	1092            	2.700       	99.000      	0.002500    	0.000000    	OPEN  	;
 2105            	1093            	1021            	3.220       	99.000      	0.025000    	0.000000    	OPEN  	;
 2106            	1021            	1094            	3.320       	99.000      	0.002500    	0.000000    	OPEN  	;
 2107            	1095            	1056            	3.520       	99.000      	0.002500    	0.000000    	OPEN  	;
 2108            	1056            	1096            	3.730       	144.000     	0.002500    	0.000000    	OPEN  	;
 2202            	1103            	1084            	21.460      	99.000      	0.002500    	0.000000    	OPEN  	;
 2205            	1101            	1107_n2a_2      	24.320      	144.000     	0.002500    	0.000000    	OPEN  	;
 2207            	1097            	1105_n2a_1      	10.520      	99.000      	0.002500    	0.000000    	OPEN  	;
 2208            	1073            	1106            	14.950      	153.000     	0.030000    	0.000000    	OPEN  	;
 2213            	1108            	1059            	2.350       	99.000      	0.002500    	0.000000    	OPEN  	;
 2214            	1075            	1111            	5.040       	99.000      	0.025000    	0.000000    	OPEN  	;
 2215            	1109            	1074            	3.240       	56.700      	0.002500    	0.000000    	OPEN  	;
 2216            	1110            	1075            	3.430       	99.000      	0.025000    	0.000000    	OPEN  	;
 2217            	1113            	1071            	1.670       	99.000      	0.025000    	0.000000    	OPEN  	;
 2218            	1071            	1112            	2.370       	99.000      	0.002500    	0.000000    	OPEN  	;
 2219            	1064            	1114            	1.900       	56.700      	0.025000    	0.000000    	OPEN  	;
 2220            	1044            	1115            	5.000       	56.700      	0.025000    	0.000000    	CLOSED	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 1105_n2a      	    1105_n2a_1      	1105_n2a_2      	HEAD PUMP_02	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 1083_n2a        	1083_n2a_2      	1083_n2a_1      	100.000     	PRV 	30.0000     	0.000000    	;
 1107_n2a        	1107_n2a_2      	1107_n2a_1      	100.000     	FCV 	3.0000      	0.000000    	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 1107_n2a        	Closed

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: PUMP:
 PUMP_02         	10.0000     	50.0000     

[CONTROLS]
;text
;----------



[RULES]
;text
;----------



[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	0:30 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1.00
 Viscosity          	1.00
 Trials             	40.00
 Accuracy           	0.001
 CHECKFREQ          	2.00
 MAXCHECK           	10.00
 DAMPLIMIT          	0.00
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.00
 Emitter Exponent   	0.5
 Quality            	NONE mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 1001            	419302.83       	4576321.49      
 1002            	419452.27       	4576453.11      
 1003            	419373.06       	4576526.69      
 1004            	419254.37       	4576614.16      
 1005            	419180.90       	4576761.22      
 1006            	419018.30       	4576871.06      
 1008            	418882.85       	4576679.73      
 1009            	419058.98       	4576643.84      
 1010            	419001.66       	4576530.05      
 1011            	418853.89       	4576501.57      
 1012            	419010.04       	4576396.04      
 1013            	419149.36       	4576249.14      
 1014            	419515.51       	4576480.65      
 1015            	419500.15       	4576495.21      
 1016            	419459.90       	4576432.18      
 1017            	419357.67       	4576342.14      
 1018            	419265.25       	4576260.84      
 1019            	419253.07       	4576277.53      
 1020            	419195.86       	4576304.80      
 1021            	419216.79       	4576304.27      
 1022            	419135.75       	4576238.33      
 1023            	419069.28       	4576354.06      
 1024            	418938.72       	4576445.43      
 1025            	418891.32       	4576473.77      
 1026            	418855.30       	4576620.74      
 1027            	418855.56       	4576640.61      
 1028            	418859.80       	4576680.86      
 1029            	418860.33       	4576705.75      
 1030            	418896.35       	4576599.29      
 1031            	418949.31       	4576564.07      
 1032            	418925.21       	4576671.06      
 1033            	418964.14       	4576609.36      
 1034            	418860.86       	4576807.98      
 1035            	418935.81       	4576793.94      
 1036            	418992.75       	4576887.16      
 1037            	418929.19       	4576687.22      
 1038            	419013.67       	4576670.80      
 1039            	419065.57       	4576659.67      
 1040            	419161.70       	4576639.54      
 1041            	418954.61       	4576573.87      
 1042            	418985.06       	4576552.68      
 1043            	419031.67       	4576521.96      
 1044            	419094.70       	4576516.93      
 1045            	419110.86       	4576593.73      
 1046            	419134.16       	4576484.62      
 1047            	419067.16       	4576499.98      
 1048            	419109.80       	4576419.74      
 1049            	419199.04       	4576373.66      
 1050            	419223.67       	4576431.39      
 1051            	419285.91       	4576448.07      
 1052            	419415.41       	4576573.34      
 1053            	419349.99       	4576363.33      
 1054            	419386.28       	4576395.90      
 1055            	419422.29       	4576426.89      
 1056            	419333.58       	4576622.33      
 1057            	419330.66       	4576639.01      
 1058            	419252.54       	4576704.96      
 1059            	419226.59       	4576722.17      
 1060            	419111.65       	4576807.98      
 1061            	419072.46       	4576833.66      
 1062            	419034.32       	4576773.55      
 1063            	418901.91       	4576950.72      
 1064            	418905.09       	4576936.68      
 1065            	418946.93       	4576919.47      
 1066            	418957.00       	4576935.09      
 1067            	419216.26       	4576217.68      
 1068            	419228.18       	4576559.83      
 1069            	419225.00       	4576488.86      
 1070            	419204.61       	4576509.25      
 1071            	419203.81       	4576482.24      
 1072            	418976.87       	4576507.97      
 1073            	419568.98       	4576470.28      
 1074            	419198.18       	4576632.08      
 1075            	419195.04       	4576615.57      
 1076            	419107.37       	4576516.32      
 1077            	419202.56       	4576449.52      
 1079            	419244.61       	4576687.75      
 1080            	419179.66       	4576769.86      
 1081            	419271.42       	4576868.94      
 1082            	419032.42       	4576759.04      
 1083_n2a_1      	419524.55       	4576488.54      
 1083_n2a_2      	419524.32       	4576488.34      
 1084            	419195.51       	4576296.23      
 1086            	419133.57       	4576241.18      
 1087            	419137.72       	4576235.76      
 1088            	419179.43       	4576762.21      
 1089            	419182.49       	4576760.14      
 1090            	418855.62       	4576643.16      
 1091            	418855.53       	4576637.62      
 1092            	419498.13       	4576493.43      
 1093            	419216.73       	4576301.05      
 1094            	419216.94       	4576307.59      
 1095            	419330.07       	4576622.03      
 1096            	419337.29       	4576622.71      
 1103            	419194.63       	4576274.79      
 1105_n2a_2      	419244.54       	4576874.01      
 1105_n2a_1      	419244.40       	4576873.97      
 1106            	419556.49       	4576478.50      
 1107_n2a_1      	419246.07       	4576895.26      
 1107_n2a_2      	419245.87       	4576895.48      
 1108            	419226.24       	4576719.84      
 1109            	419195.01       	4576632.73      
 1110            	419195.68       	4576618.93      
 1111            	419190.10       	4576616.57      
 1112            	419203.72       	4576479.87      
 1113            	419202.16       	4576482.46      
 1114            	418904.67       	4576938.53      
 1115            	419093.65       	4576512.04      
 113852          	419097.86       	4576635.60      
 113873          	419263.27       	4576876.88      
 113880          	419259.38       	4576878.15      
 113883          	419260.43       	4576879.74      
 113908          	419210.65       	4576802.18      
 128             	418938.50       	4576805.91      
 131             	419012.28       	4576778.62      
 134             	419347.18       	4576502.02      
 138             	419312.32       	4576620.47      
 41              	419215.86       	4576649.54      
 42              	419496.41       	4576518.23      
 1101            	419229.46       	4576913.22      
 1097            	419234.27       	4576871.14      
 113766          	419261.39       	4576878.71      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 113857          	419131.26       	4576628.52      
 113857          	419131.26       	4576628.52      
 113857          	419113.51       	4576632.28      
 113857          	419113.51       	4576632.28      
 113909          	419282.05       	4576858.60      
 113910          	419174.25       	4576773.43      
 113921          	419415.44       	4576573.34      
 113921          	419415.53       	4576573.35      
 113921          	419415.61       	4576573.35      
 113921          	419415.70       	4576573.36      
 113921          	419415.78       	4576573.36      
 113921          	419415.87       	4576573.37      
 113921          	419415.96       	4576573.37      
 113921          	419416.04       	4576573.37      
 113921          	419416.13       	4576573.36      
 113921          	419416.22       	4576573.36      
 113921          	419416.30       	4576573.35      
 113921          	419416.39       	4576573.35      
 113921          	419416.47       	4576573.34      
 113921          	419416.56       	4576573.33      
 113921          	419416.64       	4576573.32      
 113921          	419416.73       	4576573.31      
 113921          	419416.81       	4576573.29      
 113921          	419416.90       	4576573.28      
 113921          	419416.98       	4576573.26      
 113921          	419417.07       	4576573.24      
 113921          	419417.15       	4576573.22      
 113921          	419417.24       	4576573.20      
 113921          	419417.32       	4576573.18      
 113921          	419417.40       	4576573.15      
 113921          	419417.48       	4576573.13      
 113921          	419417.57       	4576573.10      
 113921          	419417.65       	4576573.07      
 113921          	419417.73       	4576573.04      
 113921          	419417.81       	4576573.01      
 113921          	419417.89       	4576572.97      
 113921          	419417.97       	4576572.94      
 113921          	419418.04       	4576572.90      
 113921          	419418.12       	4576572.87      
 113921          	419418.20       	4576572.83      
 113921          	419418.28       	4576572.79      
 113921          	419418.35       	4576572.75      
 113921          	419418.43       	4576572.71      
 113921          	419418.50       	4576572.66      
 113921          	419418.57       	4576572.62      
 113921          	419418.65       	4576572.57      
 113921          	419418.72       	4576572.52      
 113921          	419418.79       	4576572.47      
 113921          	419418.86       	4576572.42      
 113921          	419418.93       	4576572.37      
 113921          	419419.00       	4576572.32      
 113921          	419419.07       	4576572.27      
 113921          	419419.13       	4576572.21      
 113921          	419419.16       	4576572.19      
 113921          	419423.08       	4576568.79      
 113921          	419425.41       	4576566.88      
 113921          	419427.77       	4576565.00      
 113921          	419430.16       	4576563.17      
 113921          	419432.58       	4576561.38      
 113921          	419435.03       	4576559.63      
 113921          	419434.56       	4576559.96      
 113921          	419458.44       	4576543.62      
 113922          	419497.98       	4576517.18      
 113922          	419498.16       	4576517.03      
 113922          	419498.36       	4576516.85      
 113922          	419498.56       	4576516.67      
 113922          	419498.77       	4576516.49      
 113922          	419498.96       	4576516.30      
 113922          	419499.16       	4576516.11      
 113922          	419499.35       	4576515.92      
 113922          	419499.53       	4576515.72      
 113922          	419499.72       	4576515.52      
 113922          	419499.90       	4576515.32      
 113922          	419500.07       	4576515.11      
 113922          	419500.25       	4576514.90      
 113922          	419500.41       	4576514.69      
 113922          	419500.58       	4576514.48      
 113922          	419500.74       	4576514.26      
 113922          	419500.90       	4576514.04      
 113922          	419501.05       	4576513.81      
 113922          	419501.20       	4576513.59      
 113922          	419501.35       	4576513.36      
 113922          	419501.49       	4576513.13      
 113922          	419501.63       	4576512.89      
 113922          	419501.76       	4576512.66      
 113922          	419501.89       	4576512.42      
 113922          	419502.02       	4576512.18      
 113922          	419502.14       	4576511.93      
 113922          	419502.25       	4576511.69      
 113922          	419502.37       	4576511.44      
 113922          	419502.47       	4576511.19      
 113922          	419502.58       	4576510.94      
 113922          	419502.68       	4576510.69      
 113922          	419502.77       	4576510.43      
 113922          	419502.86       	4576510.18      
 113922          	419502.95       	4576509.92      
 113922          	419503.03       	4576509.66      
 113922          	419503.11       	4576509.40      
 113922          	419503.18       	4576509.14      
 113922          	419503.25       	4576508.88      
 113922          	419503.31       	4576508.61      
 113922          	419503.37       	4576508.35      
 113922          	419503.43       	4576508.08      
 113922          	419503.48       	4576507.82      
 113922          	419503.52       	4576507.55      
 113922          	419503.56       	4576507.28      
 113922          	419503.60       	4576507.01      
 113922          	419503.63       	4576506.74      
 113922          	419503.65       	4576506.47      
 113922          	419503.67       	4576506.20      
 113922          	419503.69       	4576505.93      
 113922          	419503.70       	4576505.66      
 113922          	419503.71       	4576505.39      
 113922          	419503.71       	4576505.11      
 113922          	419503.71       	4576504.84      
 113922          	419503.70       	4576504.57      
 113922          	419503.69       	4576504.30      
 113922          	419503.67       	4576504.03      
 113922          	419503.65       	4576503.76      
 113922          	419503.63       	4576503.49      
 113922          	419503.60       	4576503.22      
 113922          	419503.56       	4576502.95      
 113922          	419503.52       	4576502.68      
 113922          	419503.48       	4576502.41      
 113922          	419503.43       	4576502.15      
 113922          	419503.37       	4576501.88      
 113922          	419503.31       	4576501.62      
 113922          	419503.25       	4576501.35      
 113922          	419503.18       	4576501.09      
 113922          	419503.11       	4576500.83      
 113922          	419503.03       	4576500.57      
 113922          	419502.95       	4576500.31      
 113922          	419502.86       	4576500.05      
 113922          	419502.77       	4576499.79      
 113922          	419502.68       	4576499.54      
 113922          	419502.58       	4576499.29      
 113922          	419502.47       	4576499.04      
 113922          	419502.37       	4576498.79      
 113922          	419502.25       	4576498.54      
 113922          	419502.14       	4576498.30      
 113922          	419502.02       	4576498.05      
 113922          	419501.89       	4576497.81      
 113922          	419501.76       	4576497.57      
 113922          	419501.63       	4576497.34      
 113922          	419501.49       	4576497.10      
 113922          	419501.35       	4576496.87      
 113922          	419501.20       	4576496.64      
 113922          	419501.05       	4576496.42      
 113922          	419500.90       	4576496.19      
 113922          	419500.74       	4576495.97      
 113922          	419500.58       	4576495.75      
 113922          	419500.41       	4576495.54      
 113935          	419198.56       	4576632.00      
 113935          	419198.81       	4576631.96      
 113935          	419199.05       	4576631.93      
 113935          	419199.29       	4576631.89      
 113935          	419199.54       	4576631.87      
 113935          	419199.78       	4576631.84      
 113935          	419200.03       	4576631.82      
 113935          	419200.27       	4576631.81      
 113935          	419200.52       	4576631.80      
 113935          	419200.77       	4576631.79      
 113935          	419201.01       	4576631.79      
 113935          	419201.26       	4576631.79      
 113935          	419201.50       	4576631.80      
 113935          	419201.75       	4576631.81      
 113935          	419201.99       	4576631.82      
 113935          	419202.24       	4576631.84      
 113935          	419202.48       	4576631.87      
 113935          	419202.73       	4576631.89      
 113935          	419202.97       	4576631.93      
 113935          	419203.22       	4576631.96      
 113935          	419203.46       	4576632.00      
 113935          	419203.70       	4576632.05      
 113935          	419203.94       	4576632.10      
 113935          	419204.18       	4576632.15      
 113935          	419204.42       	4576632.21      
 113935          	419204.66       	4576632.27      
 113935          	419204.90       	4576632.34      
 113935          	419205.13       	4576632.41      
 113935          	419205.37       	4576632.48      
 113935          	419205.60       	4576632.56      
 113935          	419205.83       	4576632.64      
 113935          	419206.06       	4576632.73      
 113935          	419206.29       	4576632.82      
 113935          	419206.52       	4576632.91      
 113935          	419206.75       	4576633.01      
 113935          	419206.97       	4576633.11      
 113935          	419207.19       	4576633.22      
 113935          	419207.41       	4576633.33      
 113935          	419207.63       	4576633.44      
 113935          	419207.85       	4576633.56      
 113935          	419208.06       	4576633.68      
 113935          	419208.27       	4576633.80      
 113935          	419208.48       	4576633.93      
 113935          	419208.69       	4576634.06      
 113935          	419208.90       	4576634.20      
 113935          	419209.10       	4576634.34      
 113935          	419209.30       	4576634.48      
 113935          	419209.50       	4576634.63      
 113935          	419209.69       	4576634.78      
 113935          	419209.88       	4576634.93      
 113935          	419210.07       	4576635.09      
 113935          	419210.26       	4576635.25      
 113935          	419210.45       	4576635.41      
 113935          	419210.63       	4576635.58      
 113935          	419210.81       	4576635.75      
 113935          	419210.98       	4576635.92      
 113935          	419211.15       	4576636.09      
 113935          	419211.32       	4576636.27      
 113935          	419211.49       	4576636.45      
 113935          	419211.65       	4576636.64      
 113935          	419211.81       	4576636.83      
 113935          	419211.97       	4576637.02      
 113935          	419212.12       	4576637.21      
 113935          	419212.27       	4576637.40      
 113935          	419212.42       	4576637.60      
 113935          	419212.56       	4576637.80      
 113935          	419212.70       	4576638.00      
 113935          	419212.84       	4576638.21      
 113935          	419212.97       	4576638.42      
 113935          	419213.10       	4576638.63      
 113935          	419213.22       	4576638.84      
 113935          	419213.34       	4576639.05      
 113935          	419213.46       	4576639.27      
 113935          	419213.57       	4576639.49      
 113935          	419213.68       	4576639.71      
 113935          	419213.79       	4576639.93      
 113935          	419213.89       	4576640.15      
 113935          	419213.99       	4576640.38      
 113935          	419214.08       	4576640.61      
 113935          	419214.17       	4576640.84      
 113935          	419214.26       	4576641.07      
 113935          	419214.34       	4576641.30      
 113935          	419214.42       	4576641.53      
 113935          	419214.49       	4576641.77      
 113935          	419214.56       	4576642.00      
 113935          	419214.63       	4576642.24      
 113935          	419214.59       	4576642.10      
 113935          	419215.27       	4576645.51      
 114460          	418861.34       	4576820.81      
 114460          	418860.15       	4576824.70      
 114460          	418861.19       	4576863.64      
 114460          	418861.19       	4576863.64      
 114460          	418862.32       	4576895.19      
 114460          	418862.39       	4576895.61      
 114460          	418862.53       	4576896.46      
 114460          	418862.68       	4576897.30      
 114460          	418862.86       	4576898.14      
 114460          	418863.04       	4576898.98      
 114460          	418863.24       	4576899.81      
 114460          	418863.46       	4576900.64      
 114460          	418863.68       	4576901.47      
 114460          	418863.93       	4576902.29      
 114460          	418864.19       	4576903.10      
 114460          	418864.46       	4576903.92      
 114460          	418864.74       	4576904.72      
 114460          	418865.04       	4576905.53      
 114460          	418865.36       	4576906.32      
 114460          	418865.69       	4576907.12      
 114460          	418866.03       	4576907.90      
 114460          	418866.38       	4576908.68      
 114460          	418866.75       	4576909.45      
 114460          	418867.13       	4576910.22      
 114460          	418867.53       	4576910.98      
 114460          	418867.94       	4576911.73      
 114460          	418868.36       	4576912.48      
 114460          	418868.79       	4576913.22      
 114460          	418869.24       	4576913.95      
 114460          	418869.70       	4576914.67      
 114460          	418870.18       	4576915.39      
 114460          	418870.66       	4576916.09      
 114460          	418871.16       	4576916.79      
 114460          	418871.67       	4576917.48      
 114460          	418872.19       	4576918.16      
 114460          	418872.72       	4576918.83      
 114460          	418873.27       	4576919.49      
 114460          	418873.82       	4576920.14      
 114460          	418874.39       	4576920.78      
 114460          	418874.97       	4576921.41      
 114460          	418875.56       	4576922.04      
 114460          	418876.16       	4576922.65      
 114460          	418876.77       	4576923.25      
 114460          	418877.39       	4576923.84      
 114460          	418878.03       	4576924.42      
 114460          	418878.67       	4576924.98      
 114460          	418879.32       	4576925.54      
 114460          	418879.98       	4576926.08      
 114460          	418880.65       	4576926.62      
 114460          	418881.33       	4576927.14      
 114460          	418882.02       	4576927.65      
 114460          	418882.72       	4576928.15      
 114460          	418883.42       	4576928.63      
 114460          	418884.14       	4576929.10      
 114460          	418884.86       	4576929.57      
 114460          	418885.59       	4576930.01      
 114460          	418886.33       	4576930.45      
 114460          	418887.07       	4576930.87      
 114460          	418887.83       	4576931.28      
 114460          	418888.59       	4576931.67      
 114460          	418889.35       	4576932.06      
 114460          	418890.13       	4576932.43      
 114460          	418890.91       	4576932.78      
 114460          	418891.69       	4576933.12      
 114460          	418892.48       	4576933.45      
 114460          	418893.28       	4576933.76      
 114460          	418894.08       	4576934.06      
 114460          	418894.89       	4576934.35      
 114460          	418895.70       	4576934.62      
 114460          	418896.52       	4576934.88      
 114460          	418897.34       	4576935.12      
 114460          	418898.17       	4576935.35      
 114460          	418899.00       	4576935.57      
 114460          	418899.83       	4576935.77      
 114460          	418900.67       	4576935.95      
 114460          	418901.51       	4576936.12      
 114460          	418902.35       	4576936.28      
 114460          	418903.19       	4576936.42      
 114460          	418904.04       	4576936.55      
 130             	418982.74       	4576872.84      
 133             	419027.85       	4576775.50      
 135             	419329.95       	4576487.01      
 136             	419350.30       	4576504.73      
 140             	419314.68       	4576620.73      
 2006            	419162.64       	4576201.28      
 2006            	419165.01       	4576198.61      
 2006            	419167.69       	4576196.83      
 2006            	419170.51       	4576195.49      
 2006            	419173.33       	4576194.46      
 2006            	419176.89       	4576193.71      
 2006            	419180.75       	4576193.42      
 2006            	419184.31       	4576193.71      
 2006            	419187.28       	4576194.31      
 2006            	419190.69       	4576195.94      
 2009            	419069.27       	4576354.09      
 2009            	419069.25       	4576354.27      
 2009            	419069.23       	4576354.44      
 2009            	419069.21       	4576354.62      
 2009            	419069.20       	4576354.79      
 2009            	419069.19       	4576354.97      
 2009            	419069.18       	4576355.14      
 2009            	419069.18       	4576355.32      
 2009            	419069.18       	4576355.50      
 2009            	419069.18       	4576355.67      
 2009            	419069.18       	4576355.85      
 2009            	419069.19       	4576356.02      
 2009            	419069.20       	4576356.20      
 2009            	419069.21       	4576356.38      
 2009            	419069.23       	4576356.55      
 2009            	419069.25       	4576356.73      
 2009            	419069.27       	4576356.90      
 2009            	419069.30       	4576357.07      
 2009            	419069.33       	4576357.25      
 2009            	419069.36       	4576357.42      
 2009            	419069.40       	4576357.59      
 2009            	419069.43       	4576357.77      
 2009            	419069.48       	4576357.94      
 2009            	419069.52       	4576358.11      
 2009            	419069.57       	4576358.28      
 2009            	419069.62       	4576358.45      
 2009            	419069.67       	4576358.61      
 2009            	419069.73       	4576358.78      
 2009            	419069.78       	4576358.95      
 2009            	419069.85       	4576359.11      
 2009            	419069.91       	4576359.28      
 2009            	419069.98       	4576359.44      
 2009            	419070.05       	4576359.60      
 2009            	419070.12       	4576359.76      
 2009            	419070.20       	4576359.92      
 2009            	419070.28       	4576360.08      
 2009            	419070.36       	4576360.23      
 2009            	419070.44       	4576360.39      
 2009            	419070.53       	4576360.54      
 2009            	419070.62       	4576360.69      
 2009            	419070.71       	4576360.84      
 2009            	419070.80       	4576360.99      
 2009            	419070.90       	4576361.14      
 2009            	419071.00       	4576361.28      
 2009            	419071.02       	4576361.31      
 2010            	419058.99       	4576364.20      
 2011            	418941.03       	4576441.08      
 2011            	418941.01       	4576441.09      
 2011            	418940.93       	4576441.14      
 2011            	418940.86       	4576441.19      
 2011            	418940.79       	4576441.24      
 2011            	418940.72       	4576441.28      
 2011            	418940.66       	4576441.34      
 2011            	418940.59       	4576441.39      
 2011            	418940.52       	4576441.44      
 2011            	418940.46       	4576441.49      
 2011            	418940.39       	4576441.55      
 2011            	418940.33       	4576441.61      
 2011            	418940.26       	4576441.66      
 2011            	418940.20       	4576441.72      
 2011            	418940.14       	4576441.78      
 2011            	418940.08       	4576441.84      
 2011            	418940.02       	4576441.90      
 2011            	418939.97       	4576441.97      
 2011            	418939.91       	4576442.03      
 2011            	418939.86       	4576442.09      
 2011            	418939.80       	4576442.16      
 2011            	418939.75       	4576442.23      
 2011            	418939.70       	4576442.29      
 2011            	418939.65       	4576442.36      
 2011            	418939.60       	4576442.43      
 2011            	418939.55       	4576442.50      
 2011            	418939.50       	4576442.57      
 2011            	418939.46       	4576442.65      
 2011            	418939.41       	4576442.72      
 2011            	418939.37       	4576442.79      
 2011            	418939.33       	4576442.87      
 2011            	418939.29       	4576442.94      
 2011            	418939.25       	4576443.02      
 2011            	418939.21       	4576443.09      
 2011            	418939.17       	4576443.17      
 2011            	418939.14       	4576443.25      
 2011            	418939.10       	4576443.32      
 2011            	418939.07       	4576443.40      
 2011            	418939.04       	4576443.48      
 2011            	418939.01       	4576443.56      
 2011            	418938.98       	4576443.64      
 2011            	418938.95       	4576443.72      
 2011            	418938.93       	4576443.80      
 2011            	418938.90       	4576443.88      
 2011            	418938.88       	4576443.97      
 2011            	418938.86       	4576444.05      
 2011            	418938.84       	4576444.13      
 2011            	418938.82       	4576444.21      
 2011            	418938.80       	4576444.30      
 2011            	418938.79       	4576444.38      
 2011            	418938.77       	4576444.47      
 2011            	418938.76       	4576444.55      
 2011            	418938.75       	4576444.63      
 2011            	418938.74       	4576444.72      
 2011            	418938.73       	4576444.80      
 2011            	418938.73       	4576444.89      
 2011            	418938.72       	4576444.97      
 2011            	418938.72       	4576445.06      
 2011            	418938.72       	4576445.14      
 2011            	418938.71       	4576445.23      
 2011            	418938.72       	4576445.31      
 2011            	418938.72       	4576445.40      
 2012            	418938.70       	4576445.59      
 2012            	418938.68       	4576445.77      
 2012            	418938.66       	4576445.95      
 2012            	418938.65       	4576446.13      
 2012            	418938.63       	4576446.31      
 2012            	418938.63       	4576446.49      
 2012            	418938.62       	4576446.67      
 2012            	418938.62       	4576446.85      
 2012            	418938.62       	4576447.03      
 2012            	418938.63       	4576447.21      
 2012            	418938.63       	4576447.39      
 2012            	418938.65       	4576447.57      
 2012            	418938.66       	4576447.75      
 2012            	418938.68       	4576447.93      
 2012            	418938.70       	4576448.11      
 2012            	418938.72       	4576448.29      
 2012            	418938.75       	4576448.46      
 2012            	418938.78       	4576448.64      
 2012            	418938.81       	4576448.82      
 2012            	418938.85       	4576449.00      
 2012            	418938.89       	4576449.17      
 2012            	418938.93       	4576449.35      
 2012            	418938.97       	4576449.52      
 2012            	418939.02       	4576449.70      
 2012            	418939.07       	4576449.87      
 2012            	418939.13       	4576450.04      
 2012            	418939.18       	4576450.21      
 2012            	418939.24       	4576450.38      
 2012            	418939.31       	4576450.55      
 2012            	418939.37       	4576450.72      
 2012            	418939.44       	4576450.88      
 2012            	418939.51       	4576451.05      
 2012            	418939.59       	4576451.21      
 2012            	418939.67       	4576451.38      
 2012            	418939.75       	4576451.54      
 2012            	418939.83       	4576451.70      
 2012            	418939.90       	4576451.83      
 2013            	418927.34       	4576453.38      
 2013            	418927.42       	4576453.41      
 2013            	418927.32       	4576453.37      
 2013            	418927.22       	4576453.34      
 2013            	418927.11       	4576453.30      
 2013            	418927.01       	4576453.27      
 2013            	418926.91       	4576453.23      
 2013            	418926.80       	4576453.20      
 2013            	418926.70       	4576453.17      
 2013            	418926.59       	4576453.15      
 2013            	418926.49       	4576453.12      
 2013            	418926.38       	4576453.10      
 2013            	418926.27       	4576453.07      
 2013            	418926.17       	4576453.06      
 2013            	418926.06       	4576453.04      
 2013            	418925.95       	4576453.02      
 2013            	418925.85       	4576453.01      
 2013            	418925.74       	4576452.99      
 2013            	418925.63       	4576452.98      
 2013            	418925.52       	4576452.98      
 2013            	418925.41       	4576452.97      
 2013            	418925.30       	4576452.96      
 2013            	418925.20       	4576452.96      
 2013            	418925.09       	4576452.96      
 2013            	418924.98       	4576452.96      
 2013            	418924.87       	4576452.96      
 2013            	418924.76       	4576452.97      
 2013            	418924.65       	4576452.98      
 2013            	418924.54       	4576452.98      
 2013            	418924.44       	4576452.99      
 2013            	418924.33       	4576453.01      
 2013            	418924.22       	4576453.02      
 2013            	418924.11       	4576453.04      
 2013            	418924.01       	4576453.06      
 2013            	418923.90       	4576453.07      
 2013            	418923.79       	4576453.10      
 2013            	418923.69       	4576453.12      
 2013            	418923.58       	4576453.15      
 2013            	418923.48       	4576453.17      
 2013            	418923.37       	4576453.20      
 2013            	418923.27       	4576453.23      
 2013            	418923.16       	4576453.27      
 2013            	418923.06       	4576453.30      
 2013            	418922.96       	4576453.34      
 2013            	418922.86       	4576453.37      
 2013            	418922.75       	4576453.41      
 2013            	418922.65       	4576453.46      
 2013            	418922.55       	4576453.50      
 2013            	418922.46       	4576453.54      
 2013            	418922.36       	4576453.59      
 2013            	418922.26       	4576453.64      
 2013            	418922.14       	4576453.70      
 2014            	418857.50       	4576496.25      
 2014            	418857.56       	4576496.21      
 2014            	418857.40       	4576496.34      
 2014            	418857.24       	4576496.48      
 2014            	418857.08       	4576496.62      
 2014            	418856.93       	4576496.77      
 2014            	418856.78       	4576496.92      
 2014            	418856.63       	4576497.07      
 2014            	418856.49       	4576497.22      
 2014            	418856.35       	4576497.37      
 2014            	418856.21       	4576497.53      
 2014            	418856.07       	4576497.69      
 2014            	418855.94       	4576497.85      
 2014            	418855.81       	4576498.02      
 2014            	418855.68       	4576498.18      
 2014            	418855.56       	4576498.35      
 2014            	418855.43       	4576498.52      
 2014            	418855.31       	4576498.70      
 2014            	418855.20       	4576498.87      
 2014            	418855.09       	4576499.05      
 2014            	418854.98       	4576499.23      
 2014            	418854.87       	4576499.41      
 2014            	418854.77       	4576499.59      
 2014            	418854.67       	4576499.78      
 2014            	418854.57       	4576499.96      
 2014            	418854.47       	4576500.15      
 2014            	418854.38       	4576500.34      
 2014            	418854.30       	4576500.53      
 2014            	418854.21       	4576500.72      
 2014            	418854.13       	4576500.92      
 2014            	418854.06       	4576501.11      
 2014            	418853.98       	4576501.31      
 2015            	418853.82       	4576501.77      
 2015            	418853.68       	4576502.22      
 2015            	418853.55       	4576502.67      
 2015            	418853.43       	4576503.12      
 2015            	418853.31       	4576503.57      
 2015            	418853.20       	4576504.02      
 2015            	418853.10       	4576504.48      
 2015            	418853.01       	4576504.94      
 2015            	418852.92       	4576505.40      
 2015            	418852.84       	4576505.86      
 2015            	418852.77       	4576506.32      
 2015            	418852.71       	4576506.78      
 2015            	418852.66       	4576507.25      
 2015            	418852.62       	4576507.71      
 2015            	418852.58       	4576508.18      
 2015            	418852.55       	4576508.64      
 2015            	418852.53       	4576509.11      
 2015            	418852.51       	4576509.95      
 2016            	418855.33       	4576620.81      
 2016            	418855.36       	4576620.87      
 2016            	418855.40       	4576620.94      
 2016            	418855.44       	4576621.00      
 2016            	418855.47       	4576621.06      
 2016            	418855.51       	4576621.12      
 2016            	418855.55       	4576621.19      
 2016            	418855.59       	4576621.25      
 2016            	418855.63       	4576621.31      
 2016            	418855.67       	4576621.37      
 2016            	418855.72       	4576621.42      
 2016            	418855.76       	4576621.48      
 2016            	418855.81       	4576621.54      
 2016            	418855.85       	4576621.59      
 2016            	418855.90       	4576621.65      
 2016            	418855.95       	4576621.70      
 2016            	418856.00       	4576621.76      
 2016            	418856.05       	4576621.81      
 2016            	418856.10       	4576621.86      
 2016            	418856.15       	4576621.91      
 2016            	418856.20       	4576621.96      
 2016            	418856.26       	4576622.01      
 2016            	418856.31       	4576622.06      
 2016            	418856.37       	4576622.11      
 2016            	418856.42       	4576622.16      
 2016            	418856.48       	4576622.20      
 2016            	418856.54       	4576622.25      
 2016            	418856.60       	4576622.29      
 2016            	418856.66       	4576622.33      
 2016            	418856.72       	4576622.37      
 2016            	418856.78       	4576622.41      
 2016            	418856.84       	4576622.45      
 2016            	418856.90       	4576622.49      
 2016            	418856.96       	4576622.53      
 2016            	418857.03       	4576622.56      
 2016            	418857.09       	4576622.60      
 2016            	418857.16       	4576622.63      
 2016            	418857.22       	4576622.66      
 2016            	418857.29       	4576622.69      
 2016            	418857.35       	4576622.73      
 2016            	418857.42       	4576622.75      
 2016            	418857.49       	4576622.78      
 2016            	418857.55       	4576622.81      
 2016            	418857.62       	4576622.83      
 2016            	418857.69       	4576622.86      
 2016            	418857.76       	4576622.88      
 2016            	418857.83       	4576622.90      
 2016            	418857.90       	4576622.92      
 2016            	418857.97       	4576622.94      
 2016            	418858.04       	4576622.96      
 2016            	418858.11       	4576622.98      
 2016            	418858.18       	4576622.99      
 2016            	418858.25       	4576623.01      
 2016            	418858.33       	4576623.02      
 2016            	418858.40       	4576623.03      
 2016            	418858.47       	4576623.05      
 2016            	418858.54       	4576623.05      
 2016            	418858.61       	4576623.06      
 2016            	418858.69       	4576623.07      
 2016            	418858.76       	4576623.08      
 2016            	418858.83       	4576623.08      
 2016            	418858.90       	4576623.08      
 2016            	418858.98       	4576623.09      
 2016            	418859.05       	4576623.09      
 2016            	418859.12       	4576623.09      
 2016            	418859.20       	4576623.08      
 2016            	418859.27       	4576623.08      
 2016            	418859.34       	4576623.08      
 2016            	418859.41       	4576623.07      
 2016            	418859.49       	4576623.06      
 2016            	418859.56       	4576623.05      
 2016            	418859.63       	4576623.05      
 2016            	418859.70       	4576623.03      
 2016            	418859.78       	4576623.02      
 2016            	418859.85       	4576623.01      
 2016            	418859.92       	4576622.99      
 2016            	418859.99       	4576622.98      
 2016            	418860.06       	4576622.96      
 2016            	418860.13       	4576622.94      
 2016            	418860.20       	4576622.92      
 2016            	418860.27       	4576622.90      
 2016            	418860.34       	4576622.88      
 2016            	418860.41       	4576622.86      
 2016            	418860.48       	4576622.83      
 2016            	418860.55       	4576622.81      
 2016            	418860.61       	4576622.78      
 2016            	418860.68       	4576622.75      
 2016            	418860.75       	4576622.73      
 2016            	418860.81       	4576622.69      
 2016            	418860.88       	4576622.66      
 2016            	418860.95       	4576622.63      
 2016            	418861.01       	4576622.60      
 2016            	418861.07       	4576622.56      
 2016            	418861.14       	4576622.53      
 2016            	418861.20       	4576622.49      
 2016            	418861.26       	4576622.45      
 2016            	418861.32       	4576622.41      
 2016            	418861.38       	4576622.37      
 2016            	418861.44       	4576622.33      
 2016            	418861.50       	4576622.29      
 2016            	418861.52       	4576622.28      
 2019            	419028.07       	4576512.88      
 2019            	419030.64       	4576511.47      
 2019            	419032.03       	4576510.74      
 2019            	419033.44       	4576510.04      
 2019            	419034.86       	4576509.36      
 2019            	419036.29       	4576508.71      
 2019            	419037.73       	4576508.08      
 2019            	419039.18       	4576507.48      
 2019            	419040.64       	4576506.91      
 2019            	419042.12       	4576506.35      
 2019            	419043.60       	4576505.83      
 2019            	419045.09       	4576505.33      
 2019            	419046.59       	4576504.86      
 2019            	419048.09       	4576504.41      
 2019            	419049.61       	4576503.99      
 2019            	419051.13       	4576503.60      
 2019            	419052.66       	4576503.23      
 2019            	419052.02       	4576503.38      
 2021            	419136.89       	4576486.02      
 2021            	419192.44       	4576483.80      
 2026            	419222.48       	4576428.49      
 2026            	419222.49       	4576428.52      
 2026            	419222.49       	4576428.60      
 2026            	419222.50       	4576428.68      
 2026            	419222.50       	4576428.76      
 2026            	419222.51       	4576428.84      
 2026            	419222.52       	4576428.92      
 2026            	419222.54       	4576429.00      
 2026            	419222.55       	4576429.08      
 2026            	419222.56       	4576429.16      
 2026            	419222.58       	4576429.24      
 2026            	419222.60       	4576429.32      
 2026            	419222.62       	4576429.40      
 2027            	419224.25       	4576442.62      
 2027            	419224.24       	4576442.63      
 2027            	419224.19       	4576442.71      
 2027            	419224.13       	4576442.79      
 2027            	419224.08       	4576442.87      
 2027            	419224.02       	4576442.96      
 2027            	419223.97       	4576443.04      
 2027            	419223.92       	4576443.12      
 2027            	419223.87       	4576443.21      
 2027            	419223.82       	4576443.30      
 2027            	419223.78       	4576443.39      
 2027            	419223.73       	4576443.47      
 2027            	419223.69       	4576443.56      
 2027            	419223.65       	4576443.65      
 2027            	419223.61       	4576443.74      
 2027            	419223.57       	4576443.84      
 2027            	419223.54       	4576443.93      
 2027            	419223.50       	4576444.02      
 2027            	419223.47       	4576444.11      
 2027            	419223.44       	4576444.21      
 2027            	419223.41       	4576444.30      
 2027            	419223.38       	4576444.40      
 2027            	419223.35       	4576444.49      
 2027            	419223.33       	4576444.59      
 2027            	419223.31       	4576444.68      
 2027            	419223.28       	4576444.78      
 2027            	419223.26       	4576444.88      
 2027            	419223.25       	4576444.97      
 2027            	419223.23       	4576445.07      
 2027            	419223.22       	4576445.17      
 2027            	419223.20       	4576445.27      
 2027            	419223.19       	4576445.37      
 2027            	419223.18       	4576445.46      
 2027            	419223.17       	4576445.56      
 2027            	419223.17       	4576445.66      
 2027            	419223.16       	4576445.76      
 2027            	419223.16       	4576445.86      
 2027            	419223.16       	4576445.96      
 2027            	419223.16       	4576446.06      
 2027            	419223.16       	4576446.16      
 2027            	419223.17       	4576446.26      
 2027            	419223.17       	4576446.29      
 2028            	419223.67       	4576431.41      
 2028            	419223.68       	4576431.45      
 2028            	419223.68       	4576431.48      
 2028            	419223.68       	4576431.52      
 2028            	419223.69       	4576431.56      
 2028            	419223.69       	4576431.60      
 2028            	419223.70       	4576431.63      
 2028            	419223.70       	4576431.67      
 2028            	419223.71       	4576431.70      
 2028            	419223.72       	4576431.74      
 2028            	419223.72       	4576431.78      
 2028            	419223.73       	4576431.81      
 2028            	419223.74       	4576431.85      
 2028            	419223.75       	4576431.88      
 2028            	419223.76       	4576431.92      
 2028            	419223.77       	4576431.96      
 2028            	419223.79       	4576431.99      
 2028            	419223.80       	4576432.03      
 2028            	419223.81       	4576432.06      
 2028            	419223.83       	4576432.10      
 2028            	419223.84       	4576432.13      
 2028            	419223.85       	4576432.16      
 2028            	419223.87       	4576432.20      
 2028            	419223.89       	4576432.23      
 2028            	419223.90       	4576432.26      
 2028            	419223.92       	4576432.30      
 2028            	419223.94       	4576432.33      
 2028            	419223.95       	4576432.36      
 2028            	419223.97       	4576432.39      
 2028            	419223.99       	4576432.42      
 2028            	419224.01       	4576432.46      
 2028            	419224.03       	4576432.49      
 2028            	419224.05       	4576432.52      
 2028            	419224.08       	4576432.55      
 2028            	419224.10       	4576432.58      
 2028            	419224.12       	4576432.61      
 2028            	419224.14       	4576432.64      
 2028            	419224.17       	4576432.66      
 2028            	419224.19       	4576432.69      
 2028            	419224.22       	4576432.72      
 2028            	419224.24       	4576432.75      
 2028            	419224.27       	4576432.77      
 2028            	419224.29       	4576432.80      
 2028            	419224.32       	4576432.83      
 2028            	419224.35       	4576432.85      
 2028            	419224.37       	4576432.88      
 2028            	419224.40       	4576432.90      
 2028            	419224.43       	4576432.93      
 2028            	419224.46       	4576432.95      
 2028            	419224.49       	4576432.97      
 2028            	419224.52       	4576433.00      
 2028            	419224.55       	4576433.02      
 2028            	419224.58       	4576433.04      
 2028            	419224.61       	4576433.06      
 2028            	419224.64       	4576433.08      
 2028            	419224.67       	4576433.10      
 2028            	419224.70       	4576433.12      
 2028            	419224.73       	4576433.14      
 2028            	419224.76       	4576433.16      
 2028            	419224.80       	4576433.17      
 2028            	419224.83       	4576433.19      
 2028            	419224.86       	4576433.21      
 2028            	419224.90       	4576433.22      
 2028            	419224.93       	4576433.24      
 2028            	419224.96       	4576433.25      
 2028            	419225.00       	4576433.27      
 2028            	419225.03       	4576433.28      
 2028            	419225.07       	4576433.29      
 2028            	419225.10       	4576433.31      
 2028            	419225.14       	4576433.32      
 2028            	419225.17       	4576433.33      
 2028            	419225.21       	4576433.34      
 2028            	419225.24       	4576433.35      
 2028            	419225.28       	4576433.36      
 2028            	419225.32       	4576433.37      
 2028            	419225.35       	4576433.38      
 2028            	419225.39       	4576433.38      
 2028            	419225.43       	4576433.39      
 2028            	419225.46       	4576433.40      
 2028            	419225.50       	4576433.40      
 2028            	419225.53       	4576433.41      
 2028            	419225.57       	4576433.41      
 2028            	419225.61       	4576433.41      
 2028            	419225.65       	4576433.42      
 2028            	419225.68       	4576433.42      
 2028            	419225.72       	4576433.42      
 2028            	419225.76       	4576433.42      
 2028            	419225.79       	4576433.42      
 2028            	419225.83       	4576433.42      
 2028            	419225.87       	4576433.42      
 2028            	419225.90       	4576433.42      
 2028            	419225.94       	4576433.42      
 2028            	419225.98       	4576433.41      
 2028            	419226.02       	4576433.41      
 2028            	419226.05       	4576433.41      
 2028            	419226.09       	4576433.40      
 2028            	419226.13       	4576433.40      
 2028            	419226.16       	4576433.39      
 2028            	419226.20       	4576433.38      
 2028            	419226.24       	4576433.38      
 2028            	419226.27       	4576433.37      
 2028            	419226.31       	4576433.36      
 2028            	419226.34       	4576433.35      
 2028            	419226.38       	4576433.34      
 2028            	419226.41       	4576433.33      
 2028            	419226.45       	4576433.32      
 2028            	419226.48       	4576433.31      
 2028            	419226.52       	4576433.29      
 2028            	419226.55       	4576433.28      
 2028            	419226.59       	4576433.27      
 2028            	419226.62       	4576433.25      
 2028            	419226.66       	4576433.24      
 2028            	419226.69       	4576433.22      
 2028            	419226.72       	4576433.21      
 2028            	419226.76       	4576433.19      
 2028            	419226.79       	4576433.17      
 2028            	419226.82       	4576433.16      
 2028            	419226.86       	4576433.14      
 2028            	419226.89       	4576433.12      
 2028            	419226.92       	4576433.10      
 2028            	419226.95       	4576433.08      
 2028            	419226.98       	4576433.06      
 2028            	419227.01       	4576433.04      
 2028            	419227.04       	4576433.02      
 2028            	419227.07       	4576433.00      
 2028            	419227.10       	4576432.97      
 2028            	419227.13       	4576432.95      
 2028            	419227.16       	4576432.93      
 2028            	419227.19       	4576432.90      
 2028            	419227.21       	4576432.88      
 2028            	419227.24       	4576432.85      
 2028            	419227.27       	4576432.83      
 2028            	419227.30       	4576432.80      
 2028            	419227.32       	4576432.77      
 2028            	419227.35       	4576432.75      
 2028            	419227.37       	4576432.72      
 2028            	419227.40       	4576432.69      
 2028            	419227.42       	4576432.66      
 2028            	419227.44       	4576432.64      
 2028            	419227.47       	4576432.61      
 2028            	419227.49       	4576432.58      
 2028            	419227.51       	4576432.55      
 2028            	419227.53       	4576432.52      
 2028            	419227.55       	4576432.49      
 2028            	419227.57       	4576432.46      
 2028            	419227.59       	4576432.42      
 2028            	419227.61       	4576432.39      
 2028            	419227.63       	4576432.36      
 2028            	419227.65       	4576432.33      
 2028            	419227.67       	4576432.30      
 2028            	419227.69       	4576432.26      
 2028            	419227.70       	4576432.24      
 2028            	419245.09       	4576431.49      
 2028            	419246.48       	4576431.47      
 2028            	419247.42       	4576431.48      
 2028            	419248.37       	4576431.50      
 2028            	419249.31       	4576431.55      
 2028            	419250.25       	4576431.60      
 2028            	419251.20       	4576431.68      
 2028            	419252.14       	4576431.77      
 2028            	419253.07       	4576431.88      
 2028            	419254.01       	4576432.00      
 2028            	419254.94       	4576432.14      
 2028            	419255.88       	4576432.29      
 2028            	419256.80       	4576432.47      
 2028            	419257.73       	4576432.65      
 2028            	419258.65       	4576432.86      
 2028            	419259.57       	4576433.08      
 2028            	419260.49       	4576433.32      
 2028            	419261.40       	4576433.57      
 2028            	419262.30       	4576433.84      
 2028            	419263.20       	4576434.12      
 2028            	419264.10       	4576434.42      
 2028            	419264.99       	4576434.74      
 2028            	419265.87       	4576435.07      
 2028            	419266.75       	4576435.41      
 2028            	419267.62       	4576435.77      
 2028            	419268.49       	4576436.15      
 2028            	419269.35       	4576436.54      
 2028            	419270.20       	4576436.95      
 2028            	419271.05       	4576437.37      
 2028            	419271.88       	4576437.81      
 2028            	419272.71       	4576438.26      
 2028            	419273.54       	4576438.72      
 2028            	419274.35       	4576439.20      
 2028            	419275.16       	4576439.69      
 2028            	419275.95       	4576440.20      
 2028            	419276.74       	4576440.72      
 2028            	419277.52       	4576441.26      
 2028            	419278.29       	4576441.81      
 2028            	419279.05       	4576442.37      
 2028            	419279.79       	4576442.94      
 2028            	419280.53       	4576443.53      
 2028            	419281.26       	4576444.13      
 2028            	419281.22       	4576444.10      
 2030            	419380.55       	4576535.22      
 2030            	419412.57       	4576571.77      
 2030            	419412.61       	4576571.82      
 2030            	419412.67       	4576571.88      
 2030            	419412.73       	4576571.94      
 2030            	419412.78       	4576572.00      
 2030            	419412.84       	4576572.06      
 2030            	419412.90       	4576572.11      
 2030            	419412.97       	4576572.17      
 2030            	419413.03       	4576572.22      
 2030            	419413.09       	4576572.28      
 2030            	419413.16       	4576572.33      
 2030            	419413.22       	4576572.38      
 2030            	419413.29       	4576572.43      
 2030            	419413.35       	4576572.48      
 2030            	419413.42       	4576572.53      
 2030            	419413.49       	4576572.58      
 2030            	419413.56       	4576572.63      
 2030            	419413.63       	4576572.67      
 2030            	419413.70       	4576572.71      
 2030            	419413.77       	4576572.76      
 2030            	419413.85       	4576572.80      
 2030            	419413.92       	4576572.84      
 2030            	419413.99       	4576572.88      
 2030            	419414.07       	4576572.91      
 2030            	419414.14       	4576572.95      
 2030            	419414.22       	4576572.98      
 2030            	419414.30       	4576573.02      
 2030            	419414.37       	4576573.05      
 2030            	419414.45       	4576573.08      
 2030            	419414.53       	4576573.11      
 2030            	419414.61       	4576573.14      
 2030            	419414.69       	4576573.16      
 2030            	419414.76       	4576573.19      
 2030            	419414.84       	4576573.21      
 2030            	419414.93       	4576573.23      
 2030            	419415.01       	4576573.25      
 2032            	419229.89       	4576596.06      
 2032            	419229.89       	4576596.14      
 2032            	419229.92       	4576596.46      
 2032            	419229.95       	4576596.79      
 2032            	419229.99       	4576597.11      
 2032            	419230.03       	4576597.43      
 2032            	419230.08       	4576597.75      
 2032            	419230.13       	4576598.07      
 2032            	419230.19       	4576598.39      
 2032            	419230.26       	4576598.71      
 2032            	419230.33       	4576599.02      
 2032            	419230.40       	4576599.34      
 2032            	419230.48       	4576599.65      
 2032            	419230.57       	4576599.97      
 2032            	419230.66       	4576600.28      
 2032            	419230.76       	4576600.59      
 2032            	419230.86       	4576600.89      
 2032            	419230.97       	4576601.20      
 2032            	419231.08       	4576601.50      
 2032            	419231.20       	4576601.80      
 2032            	419231.33       	4576602.10      
 2032            	419231.46       	4576602.40      
 2032            	419231.59       	4576602.70      
 2032            	419231.73       	4576602.99      
 2032            	419231.87       	4576603.28      
 2032            	419232.02       	4576603.57      
 2032            	419232.18       	4576603.85      
 2032            	419232.34       	4576604.13      
 2032            	419232.50       	4576604.41      
 2032            	419232.67       	4576604.69      
 2032            	419232.85       	4576604.96      
 2032            	419233.03       	4576605.23      
 2032            	419233.21       	4576605.50      
 2032            	419233.40       	4576605.77      
 2032            	419233.59       	4576606.03      
 2032            	419233.79       	4576606.28      
 2032            	419233.99       	4576606.54      
 2032            	419234.20       	4576606.79      
 2032            	419234.41       	4576607.03      
 2032            	419234.62       	4576607.28      
 2032            	419234.84       	4576607.52      
 2032            	419235.07       	4576607.75      
 2032            	419235.29       	4576607.98      
 2032            	419235.52       	4576608.21      
 2032            	419235.76       	4576608.43      
 2032            	419236.00       	4576608.65      
 2032            	419236.24       	4576608.87      
 2032            	419236.49       	4576609.08      
 2032            	419236.74       	4576609.28      
 2032            	419236.99       	4576609.49      
 2032            	419237.25       	4576609.68      
 2032            	419237.51       	4576609.88      
 2032            	419237.77       	4576610.07      
 2032            	419238.04       	4576610.25      
 2032            	419238.31       	4576610.43      
 2032            	419238.59       	4576610.60      
 2032            	419238.86       	4576610.77      
 2032            	419239.14       	4576610.94      
 2032            	419239.42       	4576611.10      
 2032            	419239.71       	4576611.25      
 2032            	419240.00       	4576611.40      
 2032            	419240.29       	4576611.55      
 2032            	419240.58       	4576611.69      
 2032            	419240.87       	4576611.82      
 2032            	419241.17       	4576611.95      
 2032            	419241.47       	4576612.07      
 2032            	419241.77       	4576612.19      
 2032            	419242.08       	4576612.31      
 2032            	419242.38       	4576612.41      
 2032            	419242.69       	4576612.52      
 2032            	419243.00       	4576612.61      
 2032            	419243.31       	4576612.71      
 2032            	419243.62       	4576612.79      
 2032            	419243.94       	4576612.87      
 2032            	419244.25       	4576612.95      
 2032            	419244.57       	4576613.02      
 2032            	419244.89       	4576613.08      
 2032            	419245.21       	4576613.14      
 2032            	419245.53       	4576613.20      
 2032            	419245.56       	4576613.20      
 2035            	419340.72       	4576623.06      
 2035            	419341.34       	4576623.12      
 2035            	419342.10       	4576623.18      
 2035            	419342.87       	4576623.22      
 2035            	419343.63       	4576623.26      
 2035            	419344.40       	4576623.28      
 2035            	419345.16       	4576623.28      
 2035            	419345.93       	4576623.28      
 2035            	419346.70       	4576623.26      
 2035            	419347.46       	4576623.22      
 2035            	419348.23       	4576623.18      
 2035            	419348.99       	4576623.12      
 2035            	419349.75       	4576623.04      
 2035            	419350.52       	4576622.96      
 2035            	419351.28       	4576622.85      
 2035            	419352.03       	4576622.74      
 2035            	419352.79       	4576622.62      
 2035            	419353.54       	4576622.48      
 2035            	419354.29       	4576622.32      
 2035            	419355.04       	4576622.16      
 2035            	419355.79       	4576621.98      
 2035            	419356.53       	4576621.79      
 2035            	419357.27       	4576621.58      
 2035            	419358.00       	4576621.36      
 2035            	419358.73       	4576621.13      
 2035            	419359.46       	4576620.89      
 2035            	419360.18       	4576620.63      
 2035            	419360.90       	4576620.37      
 2035            	419361.61       	4576620.08      
 2035            	419362.32       	4576619.79      
 2035            	419363.03       	4576619.49      
 2035            	419363.72       	4576619.17      
 2035            	419364.41       	4576618.84      
 2035            	419365.10       	4576618.50      
 2035            	419365.78       	4576618.14      
 2035            	419366.45       	4576617.78      
 2035            	419366.79       	4576617.59      
 2035            	419389.04       	4576598.57      
 2035            	419405.22       	4576584.09      
 2043            	419216.81       	4576293.17      
 2043            	419217.09       	4576291.12      
 2043            	419217.66       	4576288.35      
 2043            	419218.37       	4576285.87      
 2043            	419219.56       	4576282.45      
 2043            	419220.38       	4576280.84      
 2043            	419221.56       	4576279.07      
 2043            	419223.15       	4576277.23      
 2043            	419224.51       	4576276.01      
 2043            	419226.24       	4576274.77      
 2043            	419228.95       	4576273.39      
 2043            	419231.56       	4576272.57      
 2043            	419234.89       	4576272.13      
 2043            	419238.00       	4576272.13      
 2043            	419240.07       	4576272.31      
 2043            	419242.12       	4576272.63      
 2043            	419244.64       	4576273.24      
 2043            	419247.58       	4576274.25      
 2043            	419249.01       	4576274.87      
 2043            	419249.94       	4576275.33      
 2046            	418856.24       	4576673.90      
 2046            	418856.24       	4576674.02      
 2046            	418856.25       	4576674.18      
 2046            	418856.27       	4576674.34      
 2046            	418856.28       	4576674.50      
 2046            	418856.30       	4576674.67      
 2046            	418856.32       	4576674.83      
 2046            	418856.35       	4576674.99      
 2046            	418856.37       	4576675.15      
 2046            	418856.40       	4576675.31      
 2046            	418856.44       	4576675.47      
 2046            	418856.47       	4576675.63      
 2046            	418856.51       	4576675.78      
 2046            	418856.55       	4576675.94      
 2046            	418856.59       	4576676.10      
 2046            	418856.64       	4576676.25      
 2046            	418856.69       	4576676.41      
 2046            	418856.74       	4576676.56      
 2046            	418856.79       	4576676.71      
 2046            	418856.85       	4576676.87      
 2046            	418856.91       	4576677.02      
 2046            	418856.97       	4576677.17      
 2046            	418857.04       	4576677.32      
 2046            	418857.10       	4576677.46      
 2046            	418857.17       	4576677.61      
 2046            	418857.25       	4576677.76      
 2046            	418857.32       	4576677.90      
 2046            	418857.40       	4576678.04      
 2046            	418857.48       	4576678.18      
 2046            	418857.56       	4576678.32      
 2046            	418857.65       	4576678.46      
 2046            	418857.73       	4576678.60      
 2046            	418857.82       	4576678.74      
 2046            	418857.92       	4576678.87      
 2046            	418858.01       	4576679.00      
 2048            	418860.21       	4576705.97      
 2048            	418860.03       	4576706.31      
 2048            	418859.85       	4576706.65      
 2048            	418859.67       	4576707.00      
 2048            	418859.51       	4576707.35      
 2048            	418859.34       	4576707.71      
 2048            	418859.19       	4576708.07      
 2048            	418859.04       	4576708.43      
 2048            	418858.90       	4576708.79      
 2048            	418858.76       	4576709.15      
 2048            	418858.63       	4576709.52      
 2048            	418858.51       	4576709.89      
 2048            	418858.39       	4576710.26      
 2048            	418858.28       	4576710.63      
 2048            	418858.18       	4576711.01      
 2048            	418858.08       	4576711.39      
 2048            	418857.99       	4576711.76      
 2048            	418857.90       	4576712.15      
 2048            	418857.83       	4576712.53      
 2048            	418857.75       	4576712.91      
 2048            	418857.69       	4576713.29      
 2048            	418857.63       	4576713.68      
 2048            	418857.58       	4576714.07      
 2048            	418857.54       	4576714.45      
 2048            	418857.50       	4576714.84      
 2048            	418857.47       	4576715.23      
 2048            	418857.45       	4576715.62      
 2048            	418857.43       	4576716.01      
 2048            	418857.42       	4576716.40      
 2048            	418857.42       	4576716.78      
 2048            	418857.42       	4576717.17      
 2048            	418857.42       	4576717.19      
 2048            	418859.87       	4576805.00      
 2048            	418859.87       	4576805.04      
 2048            	418859.88       	4576805.14      
 2048            	418859.88       	4576805.23      
 2048            	418859.89       	4576805.33      
 2048            	418859.90       	4576805.42      
 2048            	418859.91       	4576805.51      
 2048            	418859.92       	4576805.61      
 2052            	418905.53       	4576936.79      
 2052            	418905.99       	4576936.89      
 2052            	418906.46       	4576936.99      
 2052            	418906.93       	4576937.07      
 2052            	418907.40       	4576937.15      
 2052            	418907.88       	4576937.22      
 2052            	418908.35       	4576937.28      
 2052            	418908.82       	4576937.34      
 2052            	418909.30       	4576937.38      
 2052            	418909.78       	4576937.42      
 2052            	418910.25       	4576937.45      
 2052            	418910.73       	4576937.47      
 2052            	418911.21       	4576937.48      
 2052            	418911.69       	4576937.49      
 2052            	418912.17       	4576937.48      
 2052            	418912.64       	4576937.47      
 2052            	418913.12       	4576937.45      
 2052            	418913.60       	4576937.42      
 2052            	418914.07       	4576937.38      
 2052            	418914.55       	4576937.34      
 2052            	418915.02       	4576937.28      
 2052            	418915.50       	4576937.22      
 2052            	418915.97       	4576937.15      
 2052            	418916.44       	4576937.07      
 2052            	418916.91       	4576936.99      
 2052            	418917.38       	4576936.89      
 2052            	418917.85       	4576936.79      
 2052            	418918.31       	4576936.68      
 2052            	418918.77       	4576936.56      
 2052            	418919.24       	4576936.43      
 2052            	418919.69       	4576936.29      
 2052            	418920.15       	4576936.15      
 2052            	418920.60       	4576936.00      
 2052            	418921.05       	4576935.84      
 2052            	418921.50       	4576935.67      
 2052            	418921.95       	4576935.49      
 2052            	418922.39       	4576935.31      
 2052            	418922.83       	4576935.12      
 2052            	418923.26       	4576934.92      
 2052            	418923.69       	4576934.72      
 2052            	418924.12       	4576934.50      
 2052            	418924.54       	4576934.28      
 2052            	418924.96       	4576934.06      
 2052            	418925.01       	4576934.03      
 2056            	418860.90       	4576807.95      
 2056            	418860.93       	4576807.94      
 2056            	418860.96       	4576807.92      
 2056            	418860.99       	4576807.90      
 2056            	418861.02       	4576807.88      
 2056            	418861.06       	4576807.87      
 2056            	418861.09       	4576807.85      
 2056            	418861.12       	4576807.84      
 2056            	418861.15       	4576807.82      
 2056            	418861.19       	4576807.81      
 2056            	418861.22       	4576807.80      
 2056            	418861.25       	4576807.79      
 2056            	418861.29       	4576807.77      
 2056            	418861.32       	4576807.76      
 2056            	418861.36       	4576807.75      
 2056            	418861.39       	4576807.74      
 2056            	418861.42       	4576807.73      
 2056            	418861.46       	4576807.72      
 2056            	418861.49       	4576807.71      
 2056            	418861.53       	4576807.71      
 2056            	418861.56       	4576807.70      
 2056            	418861.60       	4576807.69      
 2056            	418861.63       	4576807.69      
 2056            	418861.67       	4576807.68      
 2056            	418861.70       	4576807.68      
 2056            	418861.74       	4576807.67      
 2056            	418861.78       	4576807.67      
 2056            	418861.81       	4576807.67      
 2056            	418861.85       	4576807.66      
 2056            	418861.88       	4576807.66      
 2056            	418861.92       	4576807.66      
 2056            	418861.95       	4576807.66      
 2056            	418861.99       	4576807.66      
 2056            	418862.03       	4576807.66      
 2056            	418862.06       	4576807.66      
 2056            	418862.10       	4576807.67      
 2056            	418862.13       	4576807.67      
 2056            	418862.17       	4576807.67      
 2056            	418862.20       	4576807.68      
 2056            	418862.24       	4576807.68      
 2056            	418862.27       	4576807.69      
 2056            	418862.31       	4576807.69      
 2056            	418862.34       	4576807.70      
 2056            	418862.38       	4576807.71      
 2056            	418862.41       	4576807.71      
 2056            	418862.45       	4576807.72      
 2056            	418862.48       	4576807.73      
 2056            	418862.52       	4576807.74      
 2056            	418862.55       	4576807.75      
 2056            	418862.59       	4576807.76      
 2056            	418862.62       	4576807.77      
 2056            	418862.65       	4576807.79      
 2056            	418862.69       	4576807.80      
 2056            	418862.72       	4576807.81      
 2056            	418862.75       	4576807.82      
 2056            	418862.79       	4576807.84      
 2056            	418862.82       	4576807.85      
 2056            	418862.85       	4576807.87      
 2056            	418862.88       	4576807.88      
 2056            	418862.91       	4576807.90      
 2056            	418862.95       	4576807.92      
 2056            	418862.98       	4576807.94      
 2056            	418863.01       	4576807.95      
 2056            	418863.04       	4576807.97      
 2056            	418863.07       	4576807.99      
 2056            	418863.10       	4576808.01      
 2056            	418863.13       	4576808.03      
 2056            	418863.16       	4576808.05      
 2056            	418863.19       	4576808.07      
 2056            	418863.21       	4576808.10      
 2056            	418863.24       	4576808.12      
 2056            	418863.27       	4576808.14      
 2056            	418863.30       	4576808.16      
 2056            	418863.32       	4576808.19      
 2056            	418863.35       	4576808.21      
 2056            	418863.38       	4576808.24      
 2056            	418863.40       	4576808.26      
 2056            	418863.43       	4576808.29      
 2056            	418863.45       	4576808.31      
 2056            	418863.47       	4576808.34      
 2056            	418863.50       	4576808.37      
 2056            	418863.52       	4576808.39      
 2056            	418863.54       	4576808.42      
 2056            	418863.57       	4576808.45      
 2056            	418863.59       	4576808.48      
 2056            	418863.61       	4576808.51      
 2056            	418863.63       	4576808.53      
 2056            	418863.65       	4576808.56      
 2056            	418863.67       	4576808.59      
 2056            	418863.69       	4576808.62      
 2056            	418863.68       	4576808.61      
 2059            	418859.92       	4576680.94      
 2059            	418860.11       	4576681.05      
 2059            	418860.30       	4576681.17      
 2059            	418860.50       	4576681.27      
 2059            	418860.69       	4576681.38      
 2059            	418860.89       	4576681.48      
 2059            	418861.09       	4576681.58      
 2059            	418861.29       	4576681.68      
 2059            	418861.49       	4576681.77      
 2059            	418861.70       	4576681.86      
 2059            	418861.90       	4576681.95      
 2059            	418862.11       	4576682.03      
 2059            	418862.32       	4576682.10      
 2059            	418862.53       	4576682.18      
 2059            	418862.74       	4576682.25      
 2059            	418862.95       	4576682.32      
 2059            	418863.17       	4576682.38      
 2059            	418863.38       	4576682.44      
 2059            	418863.60       	4576682.49      
 2059            	418863.81       	4576682.55      
 2059            	418864.03       	4576682.60      
 2059            	418864.25       	4576682.64      
 2059            	418864.47       	4576682.68      
 2059            	418864.69       	4576682.72      
 2059            	418864.91       	4576682.75      
 2059            	418865.13       	4576682.78      
 2059            	418865.35       	4576682.80      
 2059            	418865.57       	4576682.83      
 2059            	418865.79       	4576682.84      
 2059            	418866.01       	4576682.86      
 2059            	418866.24       	4576682.87      
 2059            	418866.46       	4576682.87      
 2059            	418866.68       	4576682.87      
 2059            	418866.90       	4576682.87      
 2059            	418867.13       	4576682.87      
 2059            	418867.35       	4576682.86      
 2059            	418867.57       	4576682.84      
 2059            	418867.79       	4576682.83      
 2059            	418867.85       	4576682.82      
 2062            	418860.64       	4576705.35      
 2062            	418860.82       	4576705.13      
 2062            	418861.00       	4576704.91      
 2062            	418861.18       	4576704.69      
 2062            	418861.37       	4576704.48      
 2062            	418861.56       	4576704.27      
 2062            	418861.75       	4576704.07      
 2062            	418861.95       	4576703.87      
 2062            	418862.15       	4576703.67      
 2062            	418862.36       	4576703.47      
 2062            	418862.57       	4576703.28      
 2062            	418862.78       	4576703.09      
 2062            	418862.99       	4576702.91      
 2062            	418863.21       	4576702.73      
 2062            	418863.43       	4576702.55      
 2062            	418863.66       	4576702.38      
 2062            	418863.89       	4576702.21      
 2062            	418864.12       	4576702.05      
 2062            	418864.35       	4576701.89      
 2062            	418864.59       	4576701.73      
 2062            	418864.82       	4576701.58      
 2062            	418865.07       	4576701.43      
 2062            	418865.31       	4576701.29      
 2062            	418865.56       	4576701.15      
 2062            	418865.80       	4576701.01      
 2062            	418866.06       	4576700.88      
 2062            	418866.31       	4576700.76      
 2062            	418866.56       	4576700.64      
 2062            	418866.82       	4576700.52      
 2062            	418867.08       	4576700.40      
 2062            	418867.34       	4576700.30      
 2062            	418867.61       	4576700.19      
 2062            	418867.87       	4576700.09      
 2062            	418868.14       	4576700.00      
 2062            	418868.41       	4576699.91      
 2062            	418868.68       	4576699.82      
 2062            	418868.95       	4576699.74      
 2062            	418869.22       	4576699.67      
 2062            	418869.49       	4576699.60      
 2062            	418869.77       	4576699.53      
 2062            	418870.05       	4576699.47      
 2062            	418870.32       	4576699.41      
 2062            	418870.60       	4576699.36      
 2062            	418870.88       	4576699.32      
 2062            	418870.63       	4576699.36      
 2063            	419009.60       	4576670.83      
 2063            	419009.88       	4576670.77      
 2063            	419010.06       	4576670.74      
 2063            	419010.24       	4576670.72      
 2063            	419010.42       	4576670.69      
 2063            	419010.61       	4576670.67      
 2063            	419010.79       	4576670.65      
 2063            	419010.98       	4576670.64      
 2063            	419011.16       	4576670.63      
 2064            	419034.56       	4576770.13      
 2064            	419034.60       	4576770.35      
 2064            	419034.61       	4576770.46      
 2064            	419034.63       	4576770.58      
 2064            	419034.64       	4576770.70      
 2064            	419034.65       	4576770.81      
 2064            	419034.66       	4576770.93      
 2064            	419034.67       	4576771.05      
 2065            	419039.55       	4576784.89      
 2071            	419252.78       	4576705.03      
 2071            	419253.06       	4576705.11      
 2071            	419253.34       	4576705.19      
 2071            	419253.63       	4576705.27      
 2071            	419253.92       	4576705.34      
 2071            	419254.21       	4576705.40      
 2071            	419254.50       	4576705.46      
 2071            	419254.79       	4576705.51      
 2071            	419255.08       	4576705.56      
 2071            	419255.37       	4576705.61      
 2071            	419255.66       	4576705.64      
 2071            	419255.96       	4576705.68      
 2071            	419256.25       	4576705.71      
 2071            	419256.55       	4576705.73      
 2071            	419256.84       	4576705.75      
 2071            	419257.14       	4576705.76      
 2071            	419257.43       	4576705.77      
 2071            	419257.73       	4576705.77      
 2071            	419258.02       	4576705.77      
 2071            	419258.32       	4576705.76      
 2071            	419258.61       	4576705.75      
 2071            	419258.91       	4576705.73      
 2071            	419259.20       	4576705.71      
 2071            	419259.50       	4576705.68      
 2071            	419259.79       	4576705.64      
 2071            	419260.08       	4576705.61      
 2071            	419260.38       	4576705.56      
 2071            	419260.67       	4576705.51      
 2071            	419260.96       	4576705.46      
 2071            	419261.25       	4576705.40      
 2071            	419261.54       	4576705.34      
 2071            	419261.82       	4576705.27      
 2071            	419262.11       	4576705.19      
 2071            	419262.39       	4576705.11      
 2071            	419262.68       	4576705.03      
 2071            	419262.96       	4576704.94      
 2071            	419263.24       	4576704.85      
 2071            	419263.52       	4576704.75      
 2071            	419263.80       	4576704.65      
 2071            	419264.07       	4576704.54      
 2071            	419264.34       	4576704.42      
 2071            	419264.61       	4576704.31      
 2071            	419264.88       	4576704.18      
 2071            	419265.15       	4576704.06      
 2071            	419265.41       	4576703.92      
 2071            	419265.68       	4576703.79      
 2071            	419265.94       	4576703.65      
 2071            	419266.19       	4576703.50      
 2071            	419266.29       	4576703.45      
 2071            	419267.09       	4576702.95      
 2071            	419269.62       	4576701.34      
 2071            	419272.12       	4576699.68      
 2071            	419274.60       	4576697.98      
 2071            	419277.04       	4576696.24      
 2071            	419279.46       	4576694.45      
 2071            	419281.84       	4576692.62      
 2071            	419284.19       	4576690.75      
 2071            	419286.50       	4576688.84      
 2071            	419288.79       	4576686.89      
 2071            	419289.16       	4576686.57      
 2071            	419332.80       	4576647.91      
 2071            	419332.81       	4576647.90      
 2071            	419332.88       	4576647.82      
 2071            	419332.94       	4576647.75      
 2071            	419333.00       	4576647.68      
 2071            	419333.06       	4576647.60      
 2071            	419333.12       	4576647.52      
 2071            	419333.18       	4576647.45      
 2071            	419333.23       	4576647.37      
 2071            	419333.29       	4576647.29      
 2071            	419333.34       	4576647.21      
 2071            	419333.39       	4576647.12      
 2071            	419333.44       	4576647.04      
 2071            	419333.49       	4576646.96      
 2071            	419333.54       	4576646.87      
 2071            	419333.59       	4576646.79      
 2071            	419333.63       	4576646.70      
 2071            	419333.68       	4576646.62      
 2071            	419333.72       	4576646.53      
 2071            	419333.76       	4576646.44      
 2071            	419333.80       	4576646.35      
 2071            	419333.83       	4576646.26      
 2071            	419333.87       	4576646.17      
 2071            	419333.90       	4576646.08      
 2071            	419333.93       	4576645.99      
 2071            	419333.96       	4576645.90      
 2071            	419333.99       	4576645.81      
 2071            	419334.02       	4576645.72      
 2071            	419334.05       	4576645.62      
 2071            	419334.07       	4576645.53      
 2071            	419334.09       	4576645.44      
 2071            	419334.11       	4576645.34      
 2071            	419334.13       	4576645.25      
 2071            	419334.15       	4576645.15      
 2071            	419334.17       	4576645.06      
 2071            	419334.18       	4576644.96      
 2071            	419334.19       	4576644.87      
 2071            	419334.21       	4576644.77      
 2071            	419334.21       	4576644.67      
 2071            	419334.22       	4576644.58      
 2071            	419334.23       	4576644.48      
 2071            	419334.23       	4576644.38      
 2071            	419334.23       	4576644.29      
 2071            	419334.24       	4576644.19      
 2071            	419334.23       	4576644.09      
 2071            	419334.23       	4576644.00      
 2071            	419334.23       	4576643.90      
 2071            	419334.22       	4576643.80      
 2071            	419334.21       	4576643.71      
 2071            	419334.21       	4576643.61      
 2071            	419334.19       	4576643.52      
 2071            	419334.18       	4576643.42      
 2071            	419334.17       	4576643.32      
 2071            	419334.15       	4576643.23      
 2071            	419334.13       	4576643.13      
 2071            	419334.11       	4576643.04      
 2071            	419334.09       	4576642.94      
 2071            	419334.07       	4576642.85      
 2071            	419334.05       	4576642.76      
 2071            	419334.02       	4576642.66      
 2071            	419333.99       	4576642.57      
 2071            	419333.96       	4576642.48      
 2071            	419333.93       	4576642.39      
 2071            	419333.90       	4576642.30      
 2071            	419333.87       	4576642.21      
 2071            	419333.83       	4576642.12      
 2071            	419333.80       	4576642.03      
 2071            	419333.76       	4576641.94      
 2071            	419333.72       	4576641.85      
 2071            	419333.68       	4576641.76      
 2071            	419333.63       	4576641.68      
 2071            	419333.59       	4576641.59      
 2071            	419333.54       	4576641.51      
 2071            	419333.49       	4576641.42      
 2071            	419333.44       	4576641.34      
 2071            	419333.39       	4576641.26      
 2071            	419333.34       	4576641.17      
 2071            	419333.29       	4576641.09      
 2071            	419333.23       	4576641.01      
 2071            	419333.18       	4576640.94      
 2071            	419333.12       	4576640.86      
 2071            	419333.06       	4576640.78      
 2071            	419333.00       	4576640.71      
 2071            	419332.94       	4576640.63      
 2071            	419332.88       	4576640.56      
 2071            	419332.81       	4576640.49      
 2071            	419332.75       	4576640.41      
 2071            	419332.68       	4576640.34      
 2071            	419332.61       	4576640.28      
 2071            	419332.54       	4576640.21      
 2071            	419332.47       	4576640.14      
 2071            	419332.40       	4576640.08      
 2071            	419332.33       	4576640.01      
 2071            	419332.26       	4576639.95      
 2071            	419332.18       	4576639.89      
 2071            	419332.11       	4576639.83      
 2071            	419332.03       	4576639.77      
 2071            	419331.95       	4576639.71      
 2071            	419331.87       	4576639.65      
 2071            	419331.79       	4576639.60      
 2071            	419331.71       	4576639.55      
 2071            	419331.63       	4576639.49      
 2071            	419331.55       	4576639.44      
 2071            	419331.47       	4576639.40      
 2071            	419331.38       	4576639.35      
 2071            	419331.30       	4576639.30      
 2071            	419331.21       	4576639.26      
 2071            	419331.13       	4576639.21      
 2072            	419027.73       	4576667.30      
 2079            	419092.47       	4576506.58      
 2079            	419092.47       	4576506.58      
 2079            	419092.46       	4576506.55      
 2079            	419092.45       	4576506.51      
 2079            	419092.44       	4576506.47      
 2079            	419092.43       	4576506.43      
 2079            	419092.42       	4576506.40      
 2079            	419092.41       	4576506.36      
 2079            	419092.40       	4576506.32      
 2079            	419092.38       	4576506.29      
 2079            	419092.37       	4576506.25      
 2079            	419092.36       	4576506.21      
 2079            	419092.34       	4576506.18      
 2079            	419092.33       	4576506.14      
 2079            	419092.31       	4576506.11      
 2079            	419092.29       	4576506.07      
 2079            	419092.28       	4576506.04      
 2079            	419092.26       	4576506.00      
 2079            	419092.24       	4576505.97      
 2079            	419092.22       	4576505.93      
 2079            	419092.20       	4576505.90      
 2079            	419092.18       	4576505.87      
 2079            	419092.16       	4576505.84      
 2079            	419092.14       	4576505.80      
 2079            	419092.12       	4576505.77      
 2079            	419092.09       	4576505.74      
 2079            	419092.07       	4576505.71      
 2079            	419092.05       	4576505.68      
 2079            	419092.02       	4576505.65      
 2079            	419092.00       	4576505.62      
 2079            	419091.97       	4576505.59      
 2079            	419091.95       	4576505.56      
 2079            	419091.92       	4576505.53      
 2079            	419091.89       	4576505.50      
 2079            	419091.87       	4576505.47      
 2079            	419091.84       	4576505.45      
 2079            	419091.81       	4576505.42      
 2079            	419091.78       	4576505.39      
 2079            	419091.75       	4576505.37      
 2079            	419091.72       	4576505.34      
 2079            	419091.69       	4576505.32      
 2079            	419091.66       	4576505.30      
 2079            	419091.63       	4576505.27      
 2079            	419091.60       	4576505.25      
 2079            	419091.57       	4576505.23      
 2079            	419091.54       	4576505.20      
 2079            	419091.51       	4576505.18      
 2079            	419091.47       	4576505.16      
 2079            	419091.44       	4576505.14      
 2079            	419091.41       	4576505.12      
 2079            	419091.37       	4576505.10      
 2079            	419091.34       	4576505.08      
 2079            	419091.30       	4576505.07      
 2079            	419091.27       	4576505.05      
 2079            	419091.24       	4576505.03      
 2079            	419091.20       	4576505.02      
 2079            	419091.16       	4576505.00      
 2079            	419091.13       	4576504.99      
 2079            	419091.09       	4576504.97      
 2079            	419091.06       	4576504.96      
 2079            	419091.02       	4576504.95      
 2079            	419090.98       	4576504.93      
 2079            	419090.95       	4576504.92      
 2079            	419090.91       	4576504.91      
 2079            	419090.87       	4576504.90      
 2079            	419090.83       	4576504.89      
 2079            	419090.80       	4576504.88      
 2079            	419090.76       	4576504.87      
 2079            	419090.72       	4576504.87      
 2079            	419090.68       	4576504.86      
 2079            	419090.64       	4576504.85      
 2079            	419090.61       	4576504.85      
 2079            	419090.57       	4576504.84      
 2079            	419090.53       	4576504.84      
 2079            	419090.49       	4576504.83      
 2079            	419090.45       	4576504.83      
 2079            	419090.41       	4576504.83      
 2079            	419090.37       	4576504.83      
 2079            	419090.34       	4576504.82      
 2079            	419090.30       	4576504.82      
 2079            	419090.26       	4576504.82      
 2079            	419090.22       	4576504.83      
 2079            	419090.18       	4576504.83      
 2079            	419090.14       	4576504.83      
 2079            	419090.10       	4576504.83      
 2079            	419090.06       	4576504.84      
 2079            	419090.03       	4576504.84      
 2079            	419089.99       	4576504.85      
 2079            	419089.95       	4576504.85      
 2079            	419089.91       	4576504.86      
 2079            	419089.87       	4576504.87      
 2079            	419089.84       	4576504.87      
 2079            	419089.80       	4576504.88      
 2079            	419089.76       	4576504.89      
 2079            	419089.71       	4576504.90      
 2079            	419058.16       	4576511.69      
 2079            	419058.38       	4576511.64      
 2079            	419056.84       	4576511.98      
 2079            	419055.31       	4576512.35      
 2079            	419053.78       	4576512.75      
 2079            	419052.27       	4576513.17      
 2079            	419050.76       	4576513.61      
 2079            	419049.25       	4576514.09      
 2079            	419047.76       	4576514.59      
 2079            	419046.28       	4576515.11      
 2079            	419044.80       	4576515.67      
 2079            	419043.34       	4576516.24      
 2079            	419041.88       	4576516.85      
 2079            	419040.44       	4576517.47      
 2079            	419039.00       	4576518.13      
 2079            	419037.58       	4576518.80      
 2079            	419036.17       	4576519.51      
 2079            	419034.78       	4576520.23      
 2079            	419033.39       	4576520.99      
 2081            	418966.58       	4576564.75      
 2082            	418954.67       	4576573.87      
 2082            	418954.73       	4576573.88      
 2082            	418954.79       	4576573.88      
 2082            	418954.85       	4576573.89      
 2082            	418954.91       	4576573.90      
 2082            	418954.97       	4576573.91      
 2082            	418955.02       	4576573.92      
 2082            	418955.08       	4576573.93      
 2082            	418955.14       	4576573.94      
 2082            	418955.20       	4576573.95      
 2082            	418955.25       	4576573.96      
 2082            	418955.31       	4576573.98      
 2082            	418955.37       	4576574.00      
 2082            	418955.42       	4576574.01      
 2082            	418955.48       	4576574.03      
 2082            	418955.53       	4576574.05      
 2082            	418955.59       	4576574.07      
 2082            	418955.64       	4576574.09      
 2082            	418955.70       	4576574.11      
 2082            	418955.75       	4576574.13      
 2082            	418955.81       	4576574.16      
 2082            	418955.86       	4576574.18      
 2082            	418955.91       	4576574.20      
 2082            	418955.96       	4576574.23      
 2082            	418956.02       	4576574.26      
 2082            	418956.07       	4576574.29      
 2082            	418956.12       	4576574.31      
 2082            	418956.17       	4576574.34      
 2082            	418956.22       	4576574.38      
 2082            	418956.27       	4576574.41      
 2082            	418956.32       	4576574.44      
 2082            	418956.37       	4576574.47      
 2082            	418956.41       	4576574.51      
 2082            	418956.46       	4576574.54      
 2082            	418956.51       	4576574.58      
 2082            	418956.55       	4576574.61      
 2082            	418956.60       	4576574.65      
 2082            	418956.64       	4576574.69      
 2082            	418956.69       	4576574.73      
 2082            	418956.73       	4576574.77      
 2082            	418956.77       	4576574.81      
 2082            	418956.81       	4576574.85      
 2082            	418956.85       	4576574.89      
 2082            	418956.89       	4576574.93      
 2082            	418956.93       	4576574.98      
 2082            	418956.97       	4576575.02      
 2082            	418957.01       	4576575.06      
 2082            	418957.05       	4576575.11      
 2082            	418957.08       	4576575.15      
 2082            	418957.12       	4576575.20      
 2082            	418957.16       	4576575.25      
 2082            	418957.19       	4576575.30      
 2082            	418957.22       	4576575.34      
 2082            	418957.25       	4576575.39      
 2082            	418957.29       	4576575.44      
 2082            	418957.32       	4576575.49      
 2082            	418957.35       	4576575.54      
 2082            	418957.38       	4576575.59      
 2082            	418957.40       	4576575.65      
 2082            	418957.43       	4576575.70      
 2082            	418957.46       	4576575.75      
 2082            	418957.48       	4576575.80      
 2082            	418957.51       	4576575.86      
 2082            	418957.53       	4576575.91      
 2082            	418957.55       	4576575.96      
 2082            	418957.57       	4576576.02      
 2082            	418957.59       	4576576.07      
 2082            	418957.59       	4576576.05      
 2083            	418954.61       	4576573.87      
 2083            	418954.55       	4576573.86      
 2083            	418954.50       	4576573.84      
 2083            	418954.44       	4576573.83      
 2083            	418954.38       	4576573.82      
 2083            	418954.32       	4576573.81      
 2083            	418954.26       	4576573.80      
 2083            	418954.20       	4576573.79      
 2083            	418954.14       	4576573.79      
 2083            	418954.07       	4576573.78      
 2083            	418954.01       	4576573.78      
 2083            	418953.95       	4576573.77      
 2083            	418953.89       	4576573.77      
 2083            	418953.83       	4576573.77      
 2083            	418953.77       	4576573.77      
 2083            	418953.71       	4576573.77      
 2083            	418953.65       	4576573.77      
 2083            	418953.59       	4576573.77      
 2083            	418953.53       	4576573.78      
 2083            	418953.47       	4576573.78      
 2083            	418953.41       	4576573.79      
 2083            	418953.35       	4576573.79      
 2083            	418953.29       	4576573.80      
 2083            	418953.23       	4576573.81      
 2083            	418953.17       	4576573.82      
 2083            	418953.11       	4576573.83      
 2083            	418953.05       	4576573.84      
 2083            	418952.99       	4576573.86      
 2083            	418952.93       	4576573.87      
 2083            	418952.87       	4576573.89      
 2083            	418952.81       	4576573.90      
 2083            	418952.75       	4576573.92      
 2083            	418952.69       	4576573.94      
 2083            	418952.64       	4576573.96      
 2083            	418952.58       	4576573.98      
 2083            	418952.52       	4576574.00      
 2083            	418952.47       	4576574.02      
 2083            	418952.41       	4576574.04      
 2083            	418952.35       	4576574.07      
 2083            	418952.30       	4576574.09      
 2083            	418952.24       	4576574.12      
 2083            	418952.19       	4576574.15      
 2083            	418952.14       	4576574.17      
 2083            	418952.08       	4576574.20      
 2083            	418952.03       	4576574.23      
 2083            	418951.98       	4576574.26      
 2083            	418951.92       	4576574.30      
 2083            	418951.87       	4576574.33      
 2083            	418951.82       	4576574.36      
 2083            	418951.77       	4576574.40      
 2083            	418951.72       	4576574.43      
 2083            	418951.63       	4576574.50      
 2083            	418859.06       	4576635.83      
 2083            	418859.12       	4576635.79      
 2083            	418859.00       	4576635.87      
 2083            	418858.88       	4576635.95      
 2083            	418858.75       	4576636.04      
 2083            	418858.63       	4576636.13      
 2083            	418858.52       	4576636.22      
 2083            	418858.40       	4576636.31      
 2083            	418858.29       	4576636.40      
 2083            	418858.17       	4576636.50      
 2083            	418858.06       	4576636.60      
 2083            	418857.95       	4576636.70      
 2083            	418857.84       	4576636.80      
 2083            	418857.74       	4576636.91      
 2083            	418857.63       	4576637.01      
 2083            	418857.53       	4576637.12      
 2083            	418857.43       	4576637.23      
 2083            	418857.33       	4576637.34      
 2083            	418857.24       	4576637.45      
 2083            	418857.14       	4576637.57      
 2083            	418857.05       	4576637.69      
 2083            	418856.96       	4576637.80      
 2083            	418856.87       	4576637.92      
 2083            	418856.78       	4576638.04      
 2083            	418856.70       	4576638.17      
 2083            	418856.62       	4576638.29      
 2085            	419112.72       	4576512.74      
 2085            	419112.74       	4576512.74      
 2085            	419112.63       	4576512.75      
 2085            	419112.52       	4576512.75      
 2085            	419112.42       	4576512.76      
 2085            	419112.31       	4576512.77      
 2085            	419112.20       	4576512.79      
 2085            	419112.10       	4576512.80      
 2085            	419111.99       	4576512.82      
 2085            	419111.88       	4576512.83      
 2085            	419111.78       	4576512.85      
 2085            	419111.67       	4576512.87      
 2085            	419111.57       	4576512.90      
 2085            	419111.46       	4576512.92      
 2085            	419111.36       	4576512.95      
 2085            	419111.26       	4576512.98      
 2085            	419111.15       	4576513.01      
 2085            	419111.05       	4576513.04      
 2085            	419110.95       	4576513.07      
 2085            	419110.85       	4576513.11      
 2085            	419110.75       	4576513.15      
 2085            	419110.65       	4576513.19      
 2085            	419110.55       	4576513.23      
 2085            	419110.45       	4576513.27      
 2085            	419110.35       	4576513.32      
 2085            	419110.26       	4576513.36      
 2085            	419110.16       	4576513.41      
 2085            	419110.07       	4576513.46      
 2085            	419109.97       	4576513.51      
 2085            	419109.88       	4576513.56      
 2085            	419109.79       	4576513.62      
 2085            	419109.70       	4576513.67      
 2085            	419109.60       	4576513.73      
 2085            	419109.52       	4576513.79      
 2085            	419109.43       	4576513.85      
 2085            	419109.34       	4576513.91      
 2085            	419109.25       	4576513.98      
 2085            	419109.17       	4576514.04      
 2085            	419109.08       	4576514.11      
 2085            	419109.00       	4576514.18      
 2085            	419108.92       	4576514.25      
 2085            	419107.63       	4576515.96      
 2086            	419106.91       	4576516.34      
 2087            	419195.05       	4576615.57      
 2087            	419195.42       	4576615.42      
 2087            	419195.78       	4576615.27      
 2087            	419196.14       	4576615.11      
 2087            	419196.50       	4576614.95      
 2087            	419196.86       	4576614.78      
 2087            	419197.21       	4576614.60      
 2087            	419197.56       	4576614.42      
 2087            	419197.91       	4576614.23      
 2087            	419198.26       	4576614.04      
 2087            	419198.60       	4576613.83      
 2087            	419198.93       	4576613.63      
 2087            	419199.27       	4576613.42      
 2087            	419199.60       	4576613.20      
 2087            	419199.92       	4576612.97      
 2087            	419200.24       	4576612.74      
 2087            	419200.56       	4576612.51      
 2087            	419200.87       	4576612.27      
 2087            	419201.18       	4576612.02      
 2087            	419201.49       	4576611.77      
 2087            	419201.79       	4576611.51      
 2087            	419202.09       	4576611.25      
 2087            	419202.38       	4576610.99      
 2087            	419202.66       	4576610.71      
 2087            	419202.95       	4576610.44      
 2087            	419203.22       	4576610.15      
 2087            	419203.49       	4576609.87      
 2087            	419203.76       	4576609.58      
 2087            	419204.02       	4576609.28      
 2087            	419204.28       	4576608.98      
 2087            	419204.53       	4576608.68      
 2087            	419204.78       	4576608.37      
 2087            	419205.02       	4576608.05      
 2087            	419205.25       	4576607.73      
 2087            	419205.48       	4576607.41      
 2087            	419205.71       	4576607.09      
 2087            	419205.92       	4576606.76      
 2087            	419206.14       	4576606.42      
 2087            	419206.34       	4576606.09      
 2087            	419206.54       	4576605.75      
 2087            	419206.74       	4576605.40      
 2087            	419206.93       	4576605.06      
 2087            	419207.11       	4576604.70      
 2087            	419207.29       	4576604.35      
 2087            	419207.46       	4576603.99      
 2087            	419207.62       	4576603.63      
 2087            	419207.78       	4576603.27      
 2087            	419207.93       	4576602.91      
 2087            	419208.07       	4576602.54      
 2087            	419208.21       	4576602.17      
 2087            	419208.34       	4576601.80      
 2087            	419208.47       	4576601.42      
 2087            	419208.59       	4576601.04      
 2087            	419208.70       	4576600.67      
 2087            	419208.81       	4576600.29      
 2087            	419208.90       	4576599.90      
 2087            	419209.00       	4576599.52      
 2087            	419209.08       	4576599.13      
 2087            	419209.16       	4576598.74      
 2087            	419209.23       	4576598.36      
 2087            	419209.30       	4576597.97      
 2087            	419209.36       	4576597.58      
 2087            	419209.41       	4576597.18      
 2087            	419209.45       	4576596.79      
 2087            	419209.49       	4576596.42      
 2087            	419205.72       	4576517.42      
 2088            	419061.51       	4576335.51      
 2088            	419060.51       	4576336.76      
 2088            	419059.36       	4576338.16      
 2088            	419058.19       	4576339.53      
 2088            	419057.00       	4576340.88      
 2088            	419055.78       	4576342.21      
 2088            	419054.54       	4576343.51      
 2088            	419053.27       	4576344.80      
 2088            	419051.99       	4576346.06      
 2088            	419050.68       	4576347.30      
 2088            	419049.35       	4576348.52      
 2088            	419048.00       	4576349.72      
 2088            	419046.63       	4576350.89      
 2088            	419045.24       	4576352.03      
 2088            	419043.83       	4576353.16      
 2088            	419043.17       	4576353.67      
 2088            	418928.86       	4576428.97      
 2088            	418845.81       	4576483.19      
 2088            	418845.85       	4576483.16      
 2088            	418845.52       	4576483.38      
 2088            	418845.19       	4576483.61      
 2088            	418844.87       	4576483.84      
 2088            	418844.55       	4576484.07      
 2088            	418844.24       	4576484.31      
 2088            	418843.93       	4576484.56      
 2088            	418843.62       	4576484.81      
 2088            	418843.32       	4576485.07      
 2088            	418843.02       	4576485.33      
 2088            	418842.73       	4576485.60      
 2088            	418842.44       	4576485.87      
 2088            	418842.16       	4576486.15      
 2088            	418841.88       	4576486.43      
 2088            	418841.61       	4576486.72      
 2088            	418841.34       	4576487.01      
 2088            	418841.08       	4576487.31      
 2088            	418840.82       	4576487.61      
 2088            	418840.57       	4576487.92      
 2088            	418840.32       	4576488.23      
 2088            	418840.08       	4576488.54      
 2088            	418839.85       	4576488.86      
 2088            	418839.62       	4576489.18      
 2088            	418839.39       	4576489.51      
 2088            	418839.17       	4576489.84      
 2088            	418838.96       	4576490.18      
 2088            	418838.75       	4576490.51      
 2088            	418838.55       	4576490.86      
 2088            	418838.36       	4576491.20      
 2088            	418838.17       	4576491.55      
 2088            	418837.98       	4576491.90      
 2088            	418837.81       	4576492.26      
 2088            	418837.64       	4576492.61      
 2088            	418837.47       	4576492.97      
 2088            	418837.31       	4576493.34      
 2088            	418837.16       	4576493.70      
 2088            	418837.02       	4576494.07      
 2088            	418836.88       	4576494.44      
 2088            	418836.75       	4576494.82      
 2088            	418836.62       	4576495.19      
 2088            	418836.50       	4576495.57      
 2088            	418836.39       	4576495.95      
 2088            	418836.28       	4576496.33      
 2088            	418836.18       	4576496.72      
 2088            	418836.09       	4576497.10      
 2088            	418836.00       	4576497.49      
 2088            	418835.93       	4576497.88      
 2088            	418835.85       	4576498.27      
 2088            	418835.79       	4576498.66      
 2088            	418835.71       	4576499.20      
 2088            	418844.03       	4576845.30      
 2088            	418845.38       	4576890.77      
 2088            	418845.38       	4576890.80      
 2088            	418845.47       	4576891.93      
 2088            	418845.58       	4576893.06      
 2088            	418845.71       	4576894.19      
 2088            	418845.86       	4576895.32      
 2088            	418846.02       	4576896.44      
 2088            	418846.21       	4576897.56      
 2088            	418846.42       	4576898.68      
 2088            	418846.65       	4576899.80      
 2088            	418846.89       	4576900.90      
 2088            	418847.16       	4576902.01      
 2088            	418847.44       	4576903.11      
 2088            	418847.75       	4576904.20      
 2088            	418848.07       	4576905.29      
 2088            	418848.41       	4576906.38      
 2088            	418848.77       	4576907.45      
 2088            	418849.15       	4576908.53      
 2088            	418849.55       	4576909.59      
 2088            	418849.96       	4576910.65      
 2088            	418850.40       	4576911.70      
 2088            	418850.85       	4576912.74      
 2088            	418851.32       	4576913.77      
 2088            	418851.81       	4576914.80      
 2088            	418852.32       	4576915.82      
 2088            	418852.84       	4576916.82      
 2088            	418853.39       	4576917.82      
 2088            	418853.95       	4576918.81      
 2088            	418854.52       	4576919.79      
 2088            	418855.12       	4576920.76      
 2088            	418855.73       	4576921.72      
 2088            	418856.35       	4576922.66      
 2088            	418857.00       	4576923.60      
 2088            	418857.66       	4576924.53      
 2088            	418858.33       	4576925.44      
 2088            	418858.36       	4576925.47      
 2088            	418858.60       	4576925.81      
 2088            	418859.13       	4576926.53      
 2088            	418859.68       	4576927.24      
 2088            	418860.24       	4576927.94      
 2088            	418860.81       	4576928.64      
 2088            	418861.39       	4576929.32      
 2088            	418861.99       	4576929.99      
 2088            	418862.60       	4576930.66      
 2088            	418863.22       	4576931.31      
 2088            	418863.85       	4576931.95      
 2088            	418864.49       	4576932.58      
 2088            	418865.14       	4576933.20      
 2088            	418865.80       	4576933.81      
 2088            	418866.48       	4576934.40      
 2088            	418867.16       	4576934.99      
 2088            	418867.85       	4576935.56      
 2088            	418868.56       	4576936.12      
 2088            	418869.27       	4576936.66      
 2088            	418869.99       	4576937.20      
 2088            	418870.72       	4576937.72      
 2088            	418871.46       	4576938.23      
 2088            	418872.21       	4576938.73      
 2088            	418872.97       	4576939.21      
 2088            	418873.69       	4576939.65      
 2088            	418874.48       	4576940.17      
 2088            	418875.52       	4576940.83      
 2088            	418876.57       	4576941.48      
 2088            	418877.64       	4576942.11      
 2088            	418878.72       	4576942.72      
 2088            	418879.80       	4576943.31      
 2088            	418880.90       	4576943.88      
 2088            	418882.01       	4576944.43      
 2088            	418883.13       	4576944.96      
 2088            	418884.25       	4576945.48      
 2088            	418885.39       	4576945.97      
 2088            	418886.53       	4576946.44      
 2088            	418887.68       	4576946.90      
 2088            	418888.84       	4576947.33      
 2088            	418890.01       	4576947.74      
 2088            	418891.18       	4576948.13      
 2088            	418892.36       	4576948.51      
 2088            	418893.55       	4576948.86      
 2088            	418894.74       	4576949.19      
 2088            	418895.94       	4576949.50      
 2088            	418897.14       	4576949.79      
 2088            	418898.35       	4576950.06      
 2088            	418899.56       	4576950.30      
 2088            	418900.78       	4576950.53      
 2092            	419185.42       	4576766.07      
 2093            	419013.78       	4576670.90      
 2093            	419013.89       	4576671.00      
 2093            	419013.99       	4576671.10      
 2093            	419014.10       	4576671.21      
 2093            	419014.20       	4576671.32      
 2093            	419014.30       	4576671.43      
 2093            	419014.40       	4576671.54      
 2093            	419014.49       	4576671.65      
 2093            	419014.59       	4576671.77      
 2093            	419014.68       	4576671.88      
 2093            	419014.77       	4576672.00      
 2093            	419014.86       	4576672.12      
 2093            	419014.94       	4576672.24      
 2093            	419015.03       	4576672.36      
 2093            	419015.11       	4576672.49      
 2093            	419015.19       	4576672.61      
 2093            	419015.27       	4576672.74      
 2093            	419015.34       	4576672.87      
 2093            	419015.42       	4576672.99      
 2093            	419015.49       	4576673.12      
 2093            	419015.56       	4576673.26      
 2093            	419015.62       	4576673.39      
 2093            	419015.69       	4576673.52      
 2093            	419015.75       	4576673.66      
 2093            	419015.81       	4576673.79      
 2093            	419015.86       	4576673.93      
 2093            	419015.92       	4576674.07      
 2093            	419015.97       	4576674.21      
 2093            	419016.02       	4576674.35      
 2093            	419016.07       	4576674.49      
 2093            	419016.11       	4576674.63      
 2093            	419016.15       	4576674.77      
 2093            	419016.19       	4576674.92      
 2093            	419016.23       	4576675.06      
 2093            	419016.26       	4576675.20      
 2093            	419016.30       	4576675.35      
 2093            	419016.33       	4576675.50      
 2093            	419016.35       	4576675.64      
 2093            	419016.35       	4576675.61      
 2094            	419250.46       	4576704.02      
 2094            	419249.00       	4576702.99      
 2094            	419248.19       	4576702.21      
 2094            	419247.41       	4576701.08      
 2094            	419246.70       	4576699.31      
 2095            	419524.99       	4576488.93      
 2095            	419525.10       	4576489.02      
 2095            	419525.27       	4576489.15      
 2095            	419525.44       	4576489.28      
 2095            	419525.61       	4576489.41      
 2095            	419525.78       	4576489.53      
 2095            	419525.95       	4576489.65      
 2095            	419526.13       	4576489.77      
 2095            	419526.31       	4576489.88      
 2095            	419526.49       	4576489.99      
 2095            	419526.67       	4576490.10      
 2095            	419526.86       	4576490.21      
 2095            	419527.04       	4576490.31      
 2095            	419527.23       	4576490.40      
 2095            	419527.42       	4576490.50      
 2095            	419527.61       	4576490.59      
 2095            	419527.81       	4576490.68      
 2095            	419528.00       	4576490.76      
 2095            	419528.20       	4576490.84      
 2095            	419528.39       	4576490.92      
 2095            	419528.59       	4576491.00      
 2095            	419528.79       	4576491.07      
 2095            	419528.99       	4576491.13      
 2095            	419529.20       	4576491.20      
 2095            	419529.40       	4576491.26      
 2095            	419529.60       	4576491.32      
 2095            	419529.81       	4576491.37      
 2095            	419530.02       	4576491.42      
 2095            	419530.22       	4576491.46      
 2095            	419530.43       	4576491.51      
 2095            	419530.64       	4576491.54      
 2095            	419530.85       	4576491.58      
 2095            	419531.06       	4576491.61      
 2095            	419531.27       	4576491.64      
 2095            	419531.48       	4576491.66      
 2095            	419531.69       	4576491.68      
 2095            	419531.90       	4576491.70      
 2095            	419532.11       	4576491.71      
 2095            	419532.33       	4576491.72      
 2095            	419532.54       	4576491.73      
 2095            	419532.75       	4576491.73      
 2095            	419532.96       	4576491.73      
 2095            	419533.17       	4576491.72      
 2095            	419533.39       	4576491.71      
 2095            	419533.60       	4576491.70      
 2095            	419533.81       	4576491.68      
 2095            	419534.02       	4576491.66      
 2095            	419534.23       	4576491.64      
 2095            	419534.44       	4576491.61      
 2095            	419534.65       	4576491.58      
 2095            	419534.86       	4576491.54      
 2095            	419535.07       	4576491.51      
 2095            	419535.28       	4576491.46      
 2095            	419535.48       	4576491.42      
 2095            	419535.69       	4576491.37      
 2095            	419535.89       	4576491.32      
 2095            	419536.10       	4576491.26      
 2095            	419536.30       	4576491.20      
 2095            	419536.50       	4576491.13      
 2095            	419536.71       	4576491.07      
 2095            	419536.91       	4576491.00      
 2095            	419537.10       	4576490.92      
 2095            	419537.30       	4576490.84      
 2095            	419537.50       	4576490.76      
 2095            	419537.69       	4576490.68      
 2095            	419537.89       	4576490.59      
 2095            	419538.08       	4576490.50      
 2095            	419538.27       	4576490.40      
 2095            	419538.45       	4576490.31      
 2095            	419538.64       	4576490.21      
 2095            	419538.83       	4576490.10      
 2095            	419539.01       	4576489.99      
 2095            	419539.19       	4576489.88      
 2095            	419539.37       	4576489.77      
 2095            	419539.43       	4576489.73      
 2097            	419150.07       	4576248.59      
 2097            	419150.48       	4576248.29      
 2097            	419150.90       	4576247.99      
 2097            	419151.32       	4576247.70      
 2097            	419151.75       	4576247.41      
 2097            	419152.18       	4576247.14      
 2097            	419152.62       	4576246.87      
 2097            	419153.06       	4576246.61      
 2097            	419153.51       	4576246.36      
 2097            	419153.96       	4576246.11      
 2097            	419154.41       	4576245.87      
 2097            	419154.87       	4576245.65      
 2097            	419155.33       	4576245.42      
 2097            	419155.80       	4576245.21      
 2097            	419156.27       	4576245.01      
 2097            	419156.75       	4576244.81      
 2097            	419157.22       	4576244.62      
 2097            	419157.70       	4576244.44      
 2097            	419158.19       	4576244.27      
 2097            	419158.67       	4576244.11      
 2097            	419159.16       	4576243.95      
 2097            	419159.66       	4576243.81      
 2097            	419160.15       	4576243.67      
 2097            	419160.65       	4576243.54      
 2097            	419161.15       	4576243.42      
 2097            	419161.65       	4576243.31      
 2097            	419162.15       	4576243.21      
 2097            	419162.65       	4576243.12      
 2097            	419163.16       	4576243.03      
 2097            	419163.67       	4576242.96      
 2097            	419164.18       	4576242.89      
 2097            	419164.69       	4576242.83      
 2097            	419165.20       	4576242.78      
 2097            	419165.71       	4576242.74      
 2097            	419166.22       	4576242.71      
 2097            	419166.73       	4576242.69      
 2097            	419167.25       	4576242.67      
 2097            	419167.76       	4576242.67      
 2097            	419168.27       	4576242.67      
 2097            	419168.79       	4576242.69      
 2097            	419169.30       	4576242.71      
 2097            	419169.81       	4576242.74      
 2097            	419170.32       	4576242.78      
 2097            	419170.83       	4576242.83      
 2097            	419171.34       	4576242.89      
 2097            	419171.85       	4576242.96      
 2097            	419172.79       	4576243.14      
 2097            	419173.26       	4576243.24      
 2097            	419173.74       	4576243.36      
 2097            	419174.21       	4576243.48      
 2097            	419174.68       	4576243.61      
 2097            	419175.14       	4576243.75      
 2097            	419175.61       	4576243.89      
 2097            	419176.07       	4576244.05      
 2097            	419176.53       	4576244.21      
 2097            	419176.98       	4576244.38      
 2097            	419177.43       	4576244.56      
 2097            	419177.88       	4576244.74      
 2097            	419178.33       	4576244.94      
 2097            	419178.77       	4576245.14      
 2097            	419179.21       	4576245.35      
 2097            	419179.65       	4576245.57      
 2097            	419180.08       	4576245.79      
 2097            	419180.51       	4576246.02      
 2097            	419180.93       	4576246.26      
 2097            	419181.35       	4576246.51      
 2097            	419181.76       	4576246.76      
 2097            	419182.17       	4576247.02      
 2097            	419182.58       	4576247.29      
 2097            	419182.98       	4576247.57      
 2097            	419183.38       	4576247.85      
 2097            	419183.77       	4576248.14      
 2097            	419184.15       	4576248.44      
 2097            	419184.53       	4576248.74      
 2097            	419184.91       	4576249.05      
 2097            	419185.28       	4576249.36      
 2097            	419185.64       	4576249.69      
 2097            	419186.00       	4576250.02      
 2097            	419186.35       	4576250.35      
 2097            	419186.70       	4576250.69      
 2097            	419187.04       	4576251.04      
 2097            	419187.38       	4576251.39      
 2097            	419187.71       	4576251.75      
 2097            	419188.03       	4576252.11      
 2097            	419188.34       	4576252.48      
 2097            	419188.65       	4576252.86      
 2097            	419188.96       	4576253.24      
 2097            	419189.25       	4576253.63      
 2097            	419189.54       	4576254.02      
 2097            	419189.82       	4576254.41      
 2097            	419190.10       	4576254.81      
 2097            	419190.37       	4576255.22      
 2097            	419190.63       	4576255.63      
 2097            	419190.88       	4576256.04      
 2097            	419191.13       	4576256.46      
 2097            	419191.37       	4576256.89      
 2097            	419191.60       	4576257.31      
 2097            	419191.83       	4576257.75      
 2097            	419192.04       	4576258.18      
 2097            	419192.25       	4576258.62      
 2097            	419192.45       	4576259.06      
 2097            	419192.65       	4576259.51      
 2097            	419192.83       	4576259.96      
 2097            	419193.01       	4576260.41      
 2097            	419193.18       	4576260.87      
 2097            	419193.35       	4576261.32      
 2097            	419193.50       	4576261.79      
 2097            	419193.62       	4576262.15      
 2097            	419193.81       	4576263.17      
 2097            	419193.95       	4576264.02      
 2097            	419194.08       	4576264.87      
 2097            	419194.19       	4576265.73      
 2097            	419194.29       	4576266.59      
 2097            	419194.37       	4576267.45      
 2097            	419194.44       	4576268.31      
 2097            	419194.49       	4576269.18      
 2097            	419194.53       	4576270.04      
 2097            	419194.55       	4576270.90      
 2097            	419194.56       	4576271.77      
 2097            	419194.55       	4576272.63      
 2097            	419194.55       	4576272.87      
 2101            	419222.16       	4576733.34      
 2101            	419222.23       	4576733.29      
 2101            	419222.39       	4576733.15      
 2101            	419222.55       	4576733.02      
 2101            	419222.71       	4576732.88      
 2101            	419222.87       	4576732.73      
 2101            	419223.02       	4576732.59      
 2101            	419223.17       	4576732.44      
 2101            	419223.32       	4576732.29      
 2101            	419223.46       	4576732.14      
 2101            	419223.61       	4576731.98      
 2101            	419223.75       	4576731.82      
 2101            	419223.88       	4576731.66      
 2101            	419224.02       	4576731.50      
 2101            	419224.15       	4576731.33      
 2101            	419224.28       	4576731.17      
 2101            	419224.40       	4576731.00      
 2101            	419224.52       	4576730.83      
 2101            	419224.64       	4576730.65      
 2101            	419224.76       	4576730.48      
 2101            	419224.87       	4576730.30      
 2101            	419224.98       	4576730.12      
 2101            	419225.09       	4576729.94      
 2101            	419225.19       	4576729.75      
 2101            	419225.30       	4576729.57      
 2101            	419225.39       	4576729.38      
 2101            	419225.49       	4576729.19      
 2101            	419225.58       	4576729.00      
 2101            	419225.67       	4576728.81      
 2101            	419225.75       	4576728.62      
 2101            	419225.83       	4576728.42      
 2101            	419225.91       	4576728.22      
 2101            	419225.98       	4576728.03      
 2101            	419226.05       	4576727.83      
 2101            	419226.12       	4576727.63      
 2101            	419226.18       	4576727.43      
 2101            	419226.24       	4576727.22      
 2101            	419226.30       	4576727.02      
 2101            	419226.35       	4576726.82      
 2101            	419226.40       	4576726.61      
 2101            	419226.45       	4576726.40      
 2101            	419226.49       	4576726.20      
 2101            	419226.53       	4576725.99      
 2101            	419226.56       	4576725.78      
 2101            	419226.59       	4576725.57      
 2101            	419226.62       	4576725.36      
 2101            	419226.64       	4576725.15      
 2101            	419226.66       	4576724.94      
 2101            	419226.68       	4576724.73      
 2101            	419226.69       	4576724.52      
 2101            	419226.70       	4576724.31      
 2101            	419226.71       	4576724.10      
 2101            	419226.71       	4576723.89      
 2101            	419226.71       	4576723.68      
 2101            	419226.70       	4576723.47      
 2101            	419226.69       	4576723.26      
 2101            	419226.68       	4576723.05      
 2101            	419226.66       	4576722.84      
 2101            	419226.64       	4576722.63      

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	418818.14       	4576181.02      	419604.74       	4576987.37      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00       

[END]
