[TITLE]
;Created by Giswater
;Giswater version:     3.5.017
;Project name:
;Result name:          go2
;Export mode:          NODE (MANDATORY NODARCS)
;Demand type:          NODE ESTIMATED
;Pattern method:       DMA ESTIMATED (NODE)
;Valve mode:           INVENTORY VALUES
;Default values:       false
;Advanced settings:    false
;Datetime:             2021-11-06 06:27:06
;User:                 postgres

[JUNCTIONS]
;node_id             elevation            demand               pattern_id
;----------          ----------           ----------           ----------
1001                 32.587               0.029364             dma02_estimated
1002                 25.238               0.014036             dma02_estimated
1003                 29.885               0.143745             dma02_estimated
1004                 35.074               0.048418             dma02_estimated
1005                 42.921               0.03189              dma02_estimated
1006                 53.614               0.004236             dma02_estimated
1008                 53.071               0.009109             dma02_estimated
1009                 45.000               0                    dma02_estimated
1010                 51.920               0.042418             dma02_estimated
1011                 57.092               0.068255             dma02_estimated
1012                 47.570               0                    dma02_estimated
1013                 37.874               0.021455             dma02_estimated
1014                 22.381               0.031836             dma02_estimated
1015                 23.204               0.0226               dma02_estimated
1016                 25.000               0.049782             dma02_estimated
1017                 30.000               0.082382             dma02_estimated
1018                 33.080               0.098709             dma02_estimated
1019                 34.390               0.011455             dma02_estimated
1020                 38.710               0.037873             dma02_estimated
1021                 37.651               0.037873             dma02_estimated
1022                 37.932               0.022455             dma02_estimated
1023                 43.658               0.139855             dma02_estimated
1024                 52.377               0.0942               dma02_estimated
1025                 55.385               0.029745             dma02_estimated
1026                 56.553               0.055527             dma02_estimated
1027                 54.986               0.023273             dma02_estimated
1028                 54.089               0.005745             dma02_estimated
1029                 54.723               0.091691             dma02_estimated
1030                 54.889               0.018236             dma02_estimated
1031                 54.279               0.036091             dma02_estimated
1032                 51.206               0.013855             dma02_estimated
1033                 50.310               0.030164             dma02_estimated
1034                 58.289               0.103345             dma02_estimated
1035                 53.919               0.070782             dma02_estimated
1036                 55.105               0.002582             dma02_estimated
1037                 50.841               0.055527             dma02_estimated
1038                 47.395               0.041073             dma02_estimated
1039                 45.000               0.065255             dma02_estimated
1040                 40.000               0.075618             dma02_estimated
1041                 53.491               0.060909             dma02_estimated
1042                 52.494               0.027945             dma02_estimated
1043                 49.832               0.037255             dma02_estimated
1044                 45.862               0.068855             dma02_estimated
1045                 44.603               0.047891             dma02_estimated
1046                 44.143               0.029673             dma02_estimated
1047                 48.315               0.033945             dma02_estimated
1048                 44.234               0.098673             dma02_estimated
1049                 39.765               0.066927             dma02_estimated
1050                 38.586               0.094764             dma02_estimated
1051                 35.200               0.165455             dma02_estimated
1052                 27.216               0.085764             dma02_estimated
1053                 30.134               0.027873             dma02_estimated
1054                 28.362               0                    dma02_estimated
1055                 26.535               0.021018             dma02_estimated
1056                 31.687               0.016945             dma02_estimated
1057                 32.248               0.016945             dma02_estimated
1058                 37.441               0.032018             dma02_estimated
1059                 39.436               0.030018             dma02_estimated
1060                 47.713               0.035891             dma02_estimated
1061                 50.000               0.0118               dma02_estimated
1062                 50.000               0.034473             dma02_estimated
1063                 60.000               0.010018             dma02_estimated
1064                 60.000               0.010018             dma02_estimated
1065                 57.917               0.001327             dma02_estimated
1066                 57.261               0.000564             dma02_estimated
1067                 35.026               0.045782             dma02_estimated
1068                 38.542               0.0472               dma02_estimated
1069                 38.686               0.046345             dma02_estimated
1070                 39.870               0.005491             dma02_estimated
1071                 39.809               0.029873             dma02_estimated
1072                 53.652               0.065382             dma02_estimated
1073                 20.016               0                    dma02_estimated
1074                 38.758               0.026891             dma02_estimated
1075                 39.020               0.022673             dma02_estimated
1076                 45.000               0.068855             dma02_estimated
1077                 39.822               0.038636             dma02_estimated
1079                 37.395               0.0035               dma02_estimated
1080                 42.950               0                    dma02_estimated
1081                 67.500               0
1082                 49.880               0                    dma02_estimated
1083_n2a_1           22.335               0
1083_n2a_2           22.335               0
1084                 38.600               0                    dma02_estimated
1086                 37.945               0                    dma02_estimated
1087                 37.928               0                    dma02_estimated
1088                 42.935               0                    dma02_estimated
1089                 42.915               0                    dma02_estimated
1090                 54.990               0                    dma02_estimated
1091                 54.975               0                    dma02_estimated
1092                 23.210               0                    dma02_estimated
1093                 37.648               0                    dma02_estimated
1094                 37.655               0                    dma02_estimated
1095                 31.689               0                    dma02_estimated
1096                 31.683               0                    dma02_estimated
1103                 38.420               0                    dma02_estimated
1105_n2a_1           53.850               0
1105_n2a_2           53.850               0
1106                 20.300               0.075                dma02_estimated
1107_n2a_1           69.150               0
1107_n2a_2           69.150               0
1108                 39.400               0                    dma02_estimated
1109                 38.760               0                    dma02_estimated
1110                 39.050               0                    dma02_estimated
1111                 39.030               0                    dma02_estimated
1112                 39.790               0                    dma02_estimated
1113                 39.810               0                    dma02_estimated
1114                 60.020               0                    dma02_estimated
1115                 45.855               0                    dma02_estimated
113852               42.500               0                    dma02_estimated
113873               68.250               0
113880               68.250               0
113883               68.250               0
113908               47.000               0
113951_n2a_1         19.690               0
113951_n2a_2         19.690               0
113951_n2a_3         19.690               0
113954               51.500               0
113955               51.500               0                    dma03_estimated
113956               48.000               0                    dma03_estimated
113957               44.200               0                    dma03_estimated
113958               41.650               0                    dma03_estimated
113959               43.640               0                    dma03_estimated
113960               35.970               0                    dma03_estimated
113961               33.210               0                    dma03_estimated
113962               44.770               0                    dma03_estimated
113963               44.710               0                    dma03_estimated
113964               42.770               0                    dma03_estimated
113965               42.000               0.03101              dma03_estimated
113966               38.700               0.01613              dma03_estimated
113967               38.770               0                    dma03_estimated
113968               37.820               0                    dma03_estimated
113969               37.290               0                    dma03_estimated
113970               36.970               0                    dma03_estimated
113971               37.060               0                    dma03_estimated
113972               38.140               0.00571              dma03_estimated
113973               36.270               0.00305              dma03_estimated
113974               34.000               0.03526              dma03_estimated
113975               33.280               0                    dma03_estimated
113976               37.840               0                    dma03_estimated
113977               37.310               0                    dma03_estimated
113978               39.990               0                    dma03_estimated
113979               40.250               0                    dma03_estimated
113980               40.750               0                    dma03_estimated
113981               42.210               0                    dma03_estimated
113982               42.680               0                    dma03_estimated
113983               42.660               0                    dma03_estimated
113984               42.470               0                    dma03_estimated
113985               38.120               0.00409              dma03_estimated
113986               37.160               0.00717              dma03_estimated
113987               40.030               0                    dma03_estimated
113988               44.210               0.00489              dma03_estimated
113989               44.230               0                    dma03_estimated
113990               37.900               0.01644              dma03_estimated
113991               42.470               0                    dma03_estimated
113992               39.900               0                    dma03_estimated
113993               36.660               0                    dma03_estimated
113994               36.530               0                    dma03_estimated
113995               34.620               0.01521              dma03_estimated
113996               30.740               0.02289              dma03_estimated
113997               36.810               0                    dma03_estimated
113998               37.100               0                    dma03_estimated
113999               40.100               0                    dma03_estimated
114000               37.610               0.04913              dma03_estimated
114001               37.260               0                    dma03_estimated
114002               34.780               0.04342              dma03_estimated
114003               34.650               0.01951              dma03_estimated
114004               37.040               0                    dma03_estimated
114005               31.840               0.00589              dma03_estimated
114006               32.340               0.00599              dma03_estimated
114007               32.240               0.00516              dma03_estimated
114008               30.960               0.00574              dma03_estimated
114009               29.700               0                    dma03_estimated
114010               33.780               0.00376              dma03_estimated
114011               33.070               0.00375              dma03_estimated
114012               30.660               0.0036               dma03_estimated
114013               30.240               0.00507              dma03_estimated
114014               29.750               0.01345              dma03_estimated
114015               37.400               0                    dma03_estimated
114016               37.070               0.00941              dma03_estimated
114017               36.830               0                    dma03_estimated
114018               45.200               0                    dma03_estimated
114044               37.750               0                    dma03_estimated
114102               37.980               0                    dma03_estimated
114107               42.690               0                    dma03_estimated
114108               40.130               0                    dma03_estimated
114109               42.560               0                    dma03_estimated
114110               39.920               0                    dma03_estimated
114123               42.280               0                    dma03_estimated
114128               39.420               0                    dma03_estimated
114132               39.740               0                    dma03_estimated
114133               43.400               0.04898              dma03_estimated
114139               37.850               0                    dma03_estimated
114147               44.800               0                    dma03_estimated
114148               44.470               0                    dma03_estimated
114149               44.150               0                    dma03_estimated
114150               42.690               0                    dma03_estimated
114151               41.990               0                    dma03_estimated
114152               36.940               0                    dma03_estimated
114153               36.320               0                    dma03_estimated
114154               37.040               0                    dma03_estimated
114155               39.940               0                    dma03_estimated
114156               39.240               0                    dma03_estimated
114157               42.520               0                    dma03_estimated
114158               40.260               0                    dma03_estimated
114183               42.640               0                    dma03_estimated
114184               44.540               0                    dma03_estimated
114185               37.850               0                    dma03_estimated
114186               37.150               0                    dma03_estimated
114187               37.350               0                    dma03_estimated
114189               38.090               0                    dma03_estimated
114190               33.210               0                    dma03_estimated
114191               30.160               0                    dma03_estimated
114192               32.140               0                    dma03_estimated
114193               36.810               0                    dma03_estimated
114214               37.670               0                    dma03_estimated
114220               39.980               0                    dma03_estimated
114223               32.080               0.02004              dma03_estimated
114227               31.040               0                    dma03_estimated
114230               33.580               0                    dma03_estimated
114233               41.020               0                    dma03_estimated
114236               41.160               0.03095              dma03_estimated
114239               34.000               0.00128              dma03_estimated
114242               35.010               0.0092               dma03_estimated
114245               31.100               0.00655              dma03_estimated
114248               37.500               0.06618              dma03_estimated
114251               41.280               0.04044              dma03_estimated
114254               41.650               0                    dma03_estimated
128                  54.000               0                    dma02_estimated
131                  50.540               0                    dma02_estimated
134                  31.250               0                    dma02_estimated
138                  32.000               0.055501             dma02_estimated
41                   39.450               0                    dma02_estimated
42                   23.350               0                    dma02_estimated

[RESERVOIRS]
;node_id             head                 pattern_id
;----------          ----------           ----------
1097                 53.850
1101                 75.000
111111               19.690

[TANKS]
;node_id             elevation            initlevel            minlevel             maxlevel             diameter             minvol               curve_id
;----------          ----------           ----------           ----------           ----------           ----------           ----------           ----------
113952               81.500               1.0000               0.0000               3.5000               12.0000              0.0000
113766               68.250               1.0000               0.0000               3.5000               12.0000              0.0000

[PIPES]
;arc_id              node_1               node_2               length               diameter             roughness            minorloss            status
;----------          ----------           ----------           ----------           ----------           ----------           ----------           ----------
113854               113852               1009                 39.750               99.000               0.025000             0.000000             OPEN
113857               1111                 113852               94.180               99.000               0.025000             0.000000             OPEN
113875               113873               1081                 11.370               204.000              0.003000             0.000000             OPEN
113881               1105_n2a_1           113880               15.550               99.000               0.002500             0.000000             OPEN
113884               1107_n2a_1           113883               21.290               144.000              0.002500             0.000000             OPEN
113905               113883               113766               1.400                144.000              0.002500             0.000000             OPEN
113906               113766               113873               2.630                204.000              0.003000             0.000000             OPEN
113907               113880               113766               2.090                99.000               0.002500             0.000000             OPEN
113909               1081                 113908               105.830              204.000              0.003000             0.000000             OPEN
113910               113908               1080                 52.860               204.000              0.003000             0.000000             OPEN
113921               1052                 42                   99.470               144.000              0.002500             0.000000             OPEN
113922               42                   1015                 26.430               144.000              0.002500             0.000000             OPEN
113935               1074                 41                   29.000               99.000               0.002500             0.000000             OPEN
113936               41                   1108                 71.060               99.000               0.002500             0.000000             OPEN
114025               111111               113951_n2a_2         12.000               153.000              0.003000             0.000000             OPEN
114026               113951_n2a_1         113954               19.750               153.000              0.003000             0.000000             OPEN
114027               113955               113956               13.720               153.000              0.003000             0.000000             OPEN
114028               113962               113963               8.460                99.000               0.002500             0.000000             OPEN
114030               113956               113957               19.360               153.000              0.003000             0.000000             OPEN
114032               113963               113964               43.210               56.700               0.002500             0.000000             OPEN
114034               113966               113967               11.210               99.000               0.002500             0.000000             OPEN
114045               113958               113972               57.720               144.000              0.002500             0.000000             OPEN
114046               113963               114018               16.980               99.000               0.002500             0.000000             OPEN
114050               113959               113988               32.340               99.000               0.002500             0.000000             OPEN
114051               113984               113991               10.920               99.000               0.002500             0.000000             OPEN
114052               113988               113987               58.480               82.000               0.002500             0.000000             OPEN
114053               113987               113986               64.430               82.000               0.002500             0.000000             OPEN
114054               113984               113985               52.120               56.700               0.002500             0.000000             OPEN
114056               113991               113990               53.220               82.000               0.002500             0.000000             OPEN
114057               113990               113995               101.180              82.000               0.002500             0.000000             OPEN
114059               113993               113994               14.180               99.000               0.002500             0.000000             OPEN
114061               113996               113997               95.230               56.700               0.002500             0.000000             OPEN
114064               113982               113981               22.910               99.000               0.002500             0.000000             OPEN
114065               113981               113980               34.810               99.000               0.002500             0.000000             OPEN
114066               113980               113979               21.630               99.000               0.002500             0.000000             OPEN
114067               113965               113967               36.680               56.700               0.002500             0.000000             OPEN
114069               113968               113976               10.390               99.000               0.002500             0.000000             OPEN
114071               113968               113979               42.040               99.000               0.002500             0.000000             OPEN
114072               113969               113970               94.650               99.000               0.002500             0.000000             OPEN
114073               113970               113974               52.650               82.000               0.002500             0.000000             OPEN
114076               113973               114010               82.830               144.000              0.002500             0.000000             OPEN
114077               114010               114011               22.630               144.000              0.002500             0.000000             OPEN
114079               114011               114012               85.470               144.000              0.002500             0.000000             OPEN
114082               114013               114014               77.950               144.000              0.002500             0.000000             OPEN
114083               114014               114009               42.640               82.000               0.002500             0.000000             OPEN
114084               114009               114008               45.530               82.000               0.002500             0.000000             OPEN
114085               114008               114007               81.810               82.000               0.002500             0.000000             OPEN
114088               114006               114005               79.600               82.000               0.002500             0.000000             OPEN
114091               113992               113999               15.670               99.000               0.002500             0.000000             OPEN
114092               113998               114000               74.170               82.000               0.002500             0.000000             OPEN
114093               114001               113960               31.340               99.000               0.002500             0.000000             OPEN
114094               113960               114002               45.710               99.000               0.002500             0.000000             OPEN
114095               114002               114004               78.600               82.000               0.002500             0.000000             OPEN
114098               113975               113969               48.120               82.000               0.002500             0.000000             OPEN
114099               114017               114003               75.660               82.000               0.002500             0.000000             OPEN
114101               114044               113971               4.710                99.000               0.002500             0.000000             OPEN
114103               113966               114102               16.040               99.000               0.002500             0.000000             OPEN
114104               114102               114044               2.230                99.000               0.002500             0.000000             OPEN
114106               113971               113970               8.550                99.000               0.002500             0.000000             OPEN
114111               113982               114109               8.580                99.000               0.002500             0.000000             OPEN
114112               113983               114107               8.150                99.000               0.002500             0.000000             OPEN
114116               113989               113988               23.680               99.000               0.002500             0.000000             OPEN
114117               114015               114016               91.320               99.000               0.002500             0.000000             OPEN
114118               113977               113978               89.070               82.000               0.002500             0.000000             OPEN
114119               113977               114004               10.820               99.000               0.002500             0.000000             OPEN
114121               114006               114017               67.710               99.000               0.002500             0.000000             OPEN
114126               113999               114108               77.610               82.000               0.002500             0.000000             OPEN
114127               114108               114110               14.490               99.000               0.002500             0.000000             OPEN
114130               114128               113999               19.180               99.000               0.002500             0.000000             OPEN
114131               114128               114110               78.820               56.700               0.002500             0.000000             OPEN
114134               113978               114132               13.530               99.000               0.002500             0.000000             OPEN
114136               114004               114132               92.240               82.000               0.002500             0.000000             OPEN
114137               114005               114003               73.340               82.000               0.002500             0.000000             OPEN
114138               114018               114133               71.390               56.700               0.002500             0.000000             OPEN
114140               113972               114139               22.120               99.000               0.002500             0.000000             OPEN
114141               114139               114102               2.350                99.000               0.002500             0.000000             OPEN
114145               113954               113952               10.050               153.000              0.003000             0.000000             OPEN
114146               113952               113955               9.590                153.000              0.003000             0.000000             OPEN
114159               113958               114147               60.010               144.000              0.002500             0.000000             OPEN
114160               114147               113962               3.110                144.000              0.002500             0.000000             OPEN
114161               114018               114148               69.420               99.000               0.002500             0.000000             OPEN
114162               114148               113989               3.620                99.000               0.002500             0.000000             OPEN
114163               113989               114149               3.970                99.000               0.002500             0.000000             OPEN
114164               114149               113983               72.210               99.000               0.002500             0.000000             OPEN
114165               113984               114150               3.080                99.000               0.002500             0.000000             OPEN
114166               114150               113959               28.770               99.000               0.002500             0.000000             OPEN
114167               113991               114151               3.150                99.000               0.002500             0.000000             OPEN
114168               114151               113992               80.400               99.000               0.002500             0.000000             OPEN
114169               113992               114152               45.010               99.000               0.002500             0.000000             OPEN
114170               114152               113993               3.970                99.000               0.002500             0.000000             OPEN
114171               113995               114153               71.880               82.000               0.002500             0.000000             OPEN
114172               114153               113993               4.320                82.000               0.002500             0.000000             OPEN
114174               114158               113999               3.800                99.000               0.002500             0.000000             OPEN
114175               113998               114156               69.700               99.000               0.002500             0.000000             OPEN
114176               114156               114128               3.650                99.000               0.002500             0.000000             OPEN
114177               113997               114154               21.800               56.700               0.002500             0.000000             OPEN
114178               114154               113998               3.410                56.700               0.002500             0.000000             OPEN
114179               114000               114155               79.150               82.000               0.002500             0.000000             OPEN
114180               114155               114110               3.000                82.000               0.002500             0.000000             OPEN
114181               114109               114157               3.270                99.000               0.002500             0.000000             OPEN
114182               114157               114123               9.250                99.000               0.002500             0.000000             OPEN
114194               114011               114190               4.380                99.000               0.002500             0.000000             OPEN
114195               114190               113961               47.120               99.000               0.002500             0.000000             OPEN
114196               114012               114191               14.130               144.000              0.002500             0.000000             OPEN
114197               114191               114013               3.730                144.000              0.002500             0.000000             OPEN
114201               114187               113977               3.280                99.000               0.002500             0.000000             OPEN
114202               114004               114193               8.210                99.000               0.002500             0.000000             OPEN
114203               114193               114017               3.200                99.000               0.002500             0.000000             OPEN
114204               113967               114185               87.620               99.000               0.002500             0.000000             OPEN
114205               114185               113968               3.780                99.000               0.002500             0.000000             OPEN
114206               113983               114183               63.890               99.000               0.002500             0.000000             OPEN
114207               114183               113982               2.590                99.000               0.002500             0.000000             OPEN
114208               113962               114184               3.830                99.000               0.002500             0.000000             OPEN
114209               114184               113966               88.580               99.000               0.002500             0.000000             OPEN
114210               113972               114189               2.850                144.000              0.002500             0.000000             OPEN
114212               114007               114192               4.830                99.000               0.002500             0.000000             OPEN
114213               114192               114006               12.430               99.000               0.002500             0.000000             OPEN
114215               113969               114186               3.680                99.000               0.002500             0.000000             OPEN
114216               114186               114015               6.950                99.000               0.002500             0.000000             OPEN
114217               113968               114214               10.710               99.000               0.002500             0.000000             OPEN
114218               114214               113969               4.550                99.000               0.002500             0.000000             OPEN
114219               114132               114001               82.180               99.000               0.002500             0.000000             OPEN
114221               114123               114220               87.980               99.000               0.002500             0.000000             OPEN
114222               114220               113978               4.030                99.000               0.002500             0.000000             OPEN
114224               113994               114223               77.990               99.000               0.025000             0.000000             OPEN
114229               114227               114007               17.710               99.000               0.002500             0.000000             OPEN
114231               113974               114230               45.060               82.000               0.002500             0.000000             OPEN
114232               114230               113975               37.930               82.000               0.002500             0.000000             OPEN
114234               114109               114233               64.560               99.000               0.002500             0.000000             OPEN
114235               114233               114108               27.520               99.000               0.002500             0.000000             OPEN
114237               113964               114236               62.500               56.700               0.002500             0.000000             OPEN
114238               114016               114012               171.250              99.000               0.025000             0.000000             OPEN
114240               114189               114239               34.750               144.000              0.002500             0.000000             OPEN
114241               114239               113973               76.850               144.000              0.002500             0.000000             OPEN
114243               113961               114242               48.480               99.000               0.002500             0.000000             OPEN
114244               114242               114015               29.300               99.000               0.002500             0.000000             OPEN
114246               114013               114245               38.680               99.000               0.002500             0.000000             OPEN
114247               114245               114227               36.790               99.000               0.002500             0.000000             OPEN
114249               113976               114248               45.590               99.000               0.002500             0.000000             OPEN
114250               114248               114187               42.240               99.000               0.002500             0.000000             OPEN
114252               114107               114251               44.040               99.000               0.002500             0.000000             OPEN
114253               114251               114158               39.630               99.000               0.002500             0.000000             OPEN
114255               113957               114254               6.500                153.000              0.003000             0.000000             OPEN
114256               114254               113958               5.070                153.000              0.003000             0.000000             OPEN
114460               1034                 1064                 151.460              99.000               0.002500             0.000000             OPEN
129                  1035                 128                  12.270               56.700               0.025000             0.000000             OPEN
130                  128                  1036                 97.700               56.700               0.025000             0.000000             OPEN
132                  1035                 131                  77.990               56.700               0.025000             0.000000             OPEN
133                  131                  1062                 22.640               56.700               0.025000             0.000000             OPEN
135                  1051                 134                  81.640               56.700               0.002500             0.000000             OPEN
136                  134                  1003                 35.770               56.700               0.002500             0.000000             OPEN
139                  1004                 138                  58.300               99.000               0.002500             0.000000             OPEN
140                  138                  1095                 17.810               99.000               0.002500             0.000000             OPEN
2001                 1014                 1015                 21.170               153.000              0.003000             0.000000             OPEN
2002                 1014                 1016                 73.770               99.000               0.002500             0.000000             OPEN
2003                 1016                 1017                 136.220              99.000               0.002500             0.000000             OPEN
2004                 1017                 1018                 123.090              99.000               0.002500             0.000000             OPEN
2005                 1018                 1067                 65.300               99.000               0.002500             0.000000             OPEN
2006                 1087                 1067                 106.900              56.700               0.002500             0.000000             OPEN
2007                 1022                 1013                 17.380               99.000               0.002500             0.000000             OPEN
2008                 1013                 1023                 131.990              99.000               0.002500             0.000000             OPEN
2009                 1023                 1048                 77.760               56.700               0.025000             0.000000             OPEN
2010                 1023                 1012                 72.840               99.000               0.002500             0.000000             OPEN
2011                 1012                 1024                 87.570               99.000               0.002500             0.000000             OPEN
2012                 1024                 1072                 73.840               56.700               0.025000             0.000000             OPEN
2013                 1024                 1025                 56.210               99.000               0.002500             0.000000             OPEN
2014                 1025                 1011                 47.250               99.000               0.025000             0.000000             OPEN
2015                 1011                 1026                 119.360              99.000               0.025000             0.000000             OPEN
2016                 1026                 1030                 49.030               99.000               0.025000             0.000000             OPEN
2017                 1030                 1031                 63.610               99.000               0.025000             0.000000             OPEN
2018                 1031                 1010                 62.430               99.000               0.025000             0.000000             OPEN
2019                 1010                 1047                 74.180               99.000               0.025000             0.000000             OPEN
2020                 1047                 1046                 68.740               99.000               0.025000             0.000000             OPEN
2021                 1046                 1113                 68.470               99.000               0.025000             0.000000             OPEN
2022                 1112                 1077                 30.370               99.000               0.002500             0.000000             OPEN
2023                 1077                 1049                 75.940               99.000               0.002500             0.000000             OPEN
2024                 1049                 1020                 68.930               99.000               0.002500             0.000000             OPEN
2025                 1020                 1021                 20.930               99.000               0.002500             0.000000             OPEN
2026                 1094                 1050                 124.200              99.000               0.002500             0.000000             OPEN
2027                 1050                 1069                 57.750               99.000               0.025000             0.000000             OPEN
2028                 1050                 1051                 68.380               56.700               0.002500             0.000000             OPEN
2030                 1003                 1052                 63.240               56.700               0.002500             0.000000             OPEN
2031                 1069                 1068                 71.040               99.000               0.002500             0.000000             OPEN
2032                 1068                 1004                 70.220               99.000               0.002500             0.000000             OPEN
2034                 1056                 1057                 16.940               144.000              0.002500             0.000000             OPEN
2035                 1096                 1052                 96.310               144.000              0.002500             0.000000             OPEN
2037                 1092                 1002                 61.060               99.000               0.002500             0.000000             OPEN
2038                 1002                 1055                 39.830               99.000               0.002500             0.000000             OPEN
2039                 1055                 1054                 47.510               99.000               0.002500             0.000000             OPEN
2040                 1054                 1053                 48.760               99.000               0.025000             0.000000             OPEN
2041                 1053                 1001                 63.050               99.000               0.025000             0.000000             OPEN
2042                 1001                 1019                 66.400               99.000               0.025000             0.000000             OPEN
2043                 1093                 1019                 57.820               99.000               0.025000             0.000000             OPEN
2045                 1026                 1091                 16.870               99.000               0.002500             0.000000             OPEN
2046                 1090                 1028                 38.810               99.000               0.002500             0.000000             OPEN
2047                 1028                 1029                 24.900               99.000               0.002500             0.000000             OPEN
2048                 1029                 1034                 102.950              99.000               0.002500             0.000000             OPEN
2051                 1114                 1063                 12.490               56.700               0.025000             0.000000             OPEN
2052                 1064                 1065                 46.890               144.000              0.025000             0.000000             OPEN
2053                 1065                 1066                 18.590               153.000              0.003000             0.000000             OPEN
2054                 1065                 1036                 56.060               144.000              0.025000             0.000000             OPEN
2055                 1036                 1006                 30.200               144.000              0.025000             0.000000             OPEN
2056                 1034                 1035                 76.840               56.700               0.025000             0.000000             OPEN
2059                 1028                 1008                 23.750               99.000               0.025000             0.000000             OPEN
2060                 1008                 1032                 43.250               99.000               0.025000             0.000000             OPEN
2061                 1032                 1009                 136.500              99.000               0.025000             0.000000             OPEN
2062                 1029                 1037                 72.740               56.700               0.002500             0.000000             OPEN
2063                 1037                 1038                 86.150               56.700               0.002500             0.000000             OPEN
2064                 1082                 1062                 14.750               56.700               0.002500             0.000000             OPEN
2065                 1062                 1061                 71.330               56.700               0.002500             0.000000             OPEN
2066                 1006                 1061                 65.820               153.000              0.003000             0.000000             OPEN
2067                 1061                 1060                 46.860               153.000              0.003000             0.000000             OPEN
2068                 1088                 1005                 1.780                153.000              0.003000             0.000000             OPEN
2069                 1005                 1089                 1.920                153.000              0.003000             0.000000             OPEN
2070                 1059                 1058                 31.140               153.000              0.003000             0.000000             OPEN
2071                 1058                 1057                 111.770              153.000              0.003000             0.000000             OPEN
2072                 1038                 1039                 53.090               56.700               0.002500             0.000000             OPEN
2073                 1039                 1040                 98.220               56.700               0.025000             0.000000             OPEN
2074                 1040                 1109                 33.990               56.700               0.002500             0.000000             OPEN
2076                 1074                 1110                 13.380               99.000               0.025000             0.000000             OPEN
2078                 1045                 1044                 78.480               56.700               0.025000             0.000000             OPEN
2079                 1115                 1043                 70.450               56.700               0.025000             0.000000             CLOSED
2080                 1043                 1042                 55.820               56.700               0.025000             0.000000             OPEN
2081                 1042                 1041                 37.120               56.700               0.025000             0.000000             OPEN
2082                 1041                 1033                 37.900               56.700               0.025000             0.000000             OPEN
2083                 1041                 1027                 120.400              56.700               0.025000             0.000000             OPEN
2084                 1071                 1070                 27.020               99.000               0.002500             0.000000             OPEN
2085                 1070                 1076                 98.750               56.700               0.025000             0.000000             OPEN
2086                 1076                 1044                 12.680               56.700               0.025000             0.000000             OPEN
2087                 1075                 1070                 112.620              99.000               0.025000             0.000000             OPEN
2088                 1086                 1063                 881.120              56.700               0.002500             0.000000             OPEN
2089                 1014                 1083_n2a_2           11.850               153.000              0.003000             0.000000             OPEN
2092                 1080                 1005                 13.520               204.000              0.003000             0.000000             OPEN
2093                 1038                 1082                 90.640               56.700               0.002500             0.000000             OPEN
2094                 1058                 1079                 20.220               99.000               0.002500             0.000000             OPEN
2095                 1083_n2a_1           1106                 36.660               153.000              0.003000             0.000000             OPEN
2096                 1084                 1020                 8.580                99.000               0.002500             0.000000             OPEN
2097                 1013                 1103                 67.200               99.000               0.002500             0.000000             OPEN
2098                 1022                 1086                 3.580                56.700               0.002500             0.000000             OPEN
2099                 1087                 1022                 3.240                56.700               0.002500             0.000000             OPEN
2100                 1060                 1088                 81.780               153.000              0.003000             0.000000             OPEN
2101                 1089                 1059                 60.450               153.000              0.003000             0.000000             OPEN
2102                 1027                 1090                 2.550                99.000               0.002500             0.000000             OPEN
2103                 1091                 1027                 2.990                99.000               0.002500             0.000000             OPEN
2104                 1015                 1092                 2.700                99.000               0.002500             0.000000             OPEN
2105                 1093                 1021                 3.220                99.000               0.025000             0.000000             OPEN
2106                 1021                 1094                 3.320                99.000               0.002500             0.000000             OPEN
2107                 1095                 1056                 3.520                99.000               0.002500             0.000000             OPEN
2108                 1056                 1096                 3.730                144.000              0.002500             0.000000             OPEN
2202                 1103                 1084                 21.460               99.000               0.002500             0.000000             OPEN
2205                 1101                 1107_n2a_2           24.320               144.000              0.002500             0.000000             OPEN
2207                 1097                 1105_n2a_2           10.520               99.000               0.002500             0.000000             OPEN
2208                 1073                 1106                 14.950               153.000              0.003000             0.000000             OPEN
2213                 1108                 1059                 2.350                99.000               0.002500             0.000000             OPEN
2214                 1075                 1111                 5.040                99.000               0.025000             0.000000             OPEN
2215                 1109                 1074                 3.240                56.700               0.002500             0.000000             OPEN
2216                 1110                 1075                 3.430                99.000               0.025000             0.000000             OPEN
2217                 1113                 1071                 1.670                99.000               0.025000             0.000000             OPEN
2218                 1071                 1112                 2.370                99.000               0.002500             0.000000             OPEN
2219                 1064                 1114                 1.900                56.700               0.025000             0.000000             OPEN
2220                 1044                 1115                 5.000                56.700               0.025000             0.000000             CLOSED

[PUMPS]
;arc_id              node_1               node_2               power                head                 speed                pattern
;----------          ----------           ----------           ----------           ----------           ----------           ----------
1105_n2a1            1105_n2a_2           1105_n2a_1                                HEAD PUMP_02
113951_n2a_5         113951_n2a_3         113951_n2a_1                              HEAD PUMP_01
1105_n2a             1105_n2a_2           1105_n2a_1                                HEAD PUMP_02

[VALVES]
;arc_id              node_1               node_2               diameter             valv_type            setting              minorloss
;----------          ----------           ----------           ----------           ----------           ----------           ----------
1083_n2a             1083_n2a_2           1083_n2a_1           100.000              PRV                  30.0000              0.000000
1107_n2a             1107_n2a_2           1107_n2a_1           100.000              FCV                  3.0000               0.000000
113951_n2a_4         113951_n2a_2         113951_n2a_3         98.000               PRV                  0.01                 0.000000

[TAGS]
;object              node_id              tag
;----------          ----------           ----------

[DEMANDS]
;feature_id          demand               pattern_id           demand_type
;----------          ----------           ----------           ----------

[STATUS]
;arc_id              status
;----------          ----------
1105_n2a1            CLOSED
1107_n2a             CLOSED

[PATTERNS]
;ID                  Multipliers
;----------          ----------
dma02_estimated     0.1000              0.2000              0.4000              0.3000              0.5000              0.5000              0.8000              1.1000              1.5000              1.1000              1.1000              1.3000
dma02_estimated     1.9000              2.4000              2.2000              1.9000              1.0000              0.7000              0.8000              1.4000              1.2000              0.7000              0.5000              0.4000
dma03_estimated     0.1000              0.2500              0.5000              0.3000              0.5000              0.5000              0.8000              1.1000              1.5000              1.1000              1.1000              1.3000
dma03_estimated     1.9000              2.3000              2.2000              1.9000              1.0000              0.7000              0.9000              1.3000              1.2000              0.7500              0.5000              0.3000

[CURVES]
;curve_id            x_value              y_value              other
;----------          ----------           ----------           ----------
;PUMP:
PUMP_02              10.0000              50.0000
;PUMP:
PUMP_01              5.0000               100.0000

[CONTROLS]
;text
;----------

[RULES]
;text
;----------

[ENERGY]
;pump_id             idval                energyvalue
;----------          ----------           ----------

[EMITTERS]
;node_id             coef
;----------          ----------

[QUALITY]
;node_id             initqual
;----------          ----------

[SOURCES]
;node_id             sourc_type           quality              pattern_id
;----------          ----------           ----------           ----------

[REACTIONS]
;idval               arc_id               reactionvalue
;----------          ----------           ----------

[MIXING]
;node_id             mix_type             value
;----------          ----------           ----------

[TIMES]
;parameter           value
;----------          ----------
DURATION             24
STATISTIC            NONE
HYDRAULIC TIMESTEP   0:30

[REPORT]
;parameter           value
;----------          ----------
DIAMETER             YES
LENGTH               YES
ENERGY               YES
FLOW                 YES
ELEVATION            YES
HEAD                 YES
LINKS                ALL
DEMAND               YES
SETTING              YES
NODES                ALL
REACTION             YES
PRESSURE             YES
SUMMARY              YES
STATUS               YES
QUALITY              YES
VELOCITY             YES
F-FACTOR             NO

[OPTIONS]
;parameter           value
;----------          ----------
UNBALANCED           CONTINUE 40.00
VISCOSITY            1.00
MAXCHECK             10.00
TRIALS               40.00
EMITTER EXPONENT     0.5
TOLERANCE            0.01
DAMPLIMIT            0.00
SPECIFIC GRAVITY     1.00
ACCURACY             0.001
CHECKFREQ            2.00
DIFFUSIVITY          1
UNITS                LPS
QUALITY              NONE
DEMAND MULTIPLIER    1.00
HEADLOSS             D-W

[COORDINATES]
;node_id             xcoord               ycoord               the_geom
;----------          ----------           ----------           ----------
113951_n2a_1         418289.718048406     4577809.05746807
1083_n2a_1           419524.545411115     4576488.54127101
1107_n2a_1           419246.072995187     4576895.26190441
1105_n2a_1           419244.544505804     4576874.00780124
113951_n2a_2         418289.713985288     4577809.35520951
1083_n2a_2           419524.319523165     4576488.34385107
1107_n2a_2           419245.869240813     4576895.48209559
1105_n2a_2           419244.255556178     4576873.92712837
113951_n2a_3         418289.716016847     4577809.20633879
1097                 419234.266236955     4576871.14014719
1101                 419229.454918825     4576913.22055591
111111               418290.995715659     4577821.13492198
1093                 419216.733375937     4576301.05062086
1087                 419137.716355441     4576235.75927766
1113                 419202.157211        4576482.4638
1094                 419216.937691514     4576307.59112999
1092                 419498.126607889     4576493.43060482
1109                 419195.007302        4576632.72595
1111                 419190.09965         4576616.57118
1082                 419032.420977796     4576759.03763307
1091                 418855.524560331     4576637.61633562
1110                 419195.678706        4576618.93429
1114                 418904.670421        4576938.53197
1112                 419203.719604        4576479.86623
1090                 418855.6161467       4576643.15802321
1115                 419093.646247        4576512.03934
1037                 418929.186619202     4576687.2150266
1086                 419133.572320783     4576241.18014763
1080                 419179.660123743     4576769.86075793
1088                 419179.431749503     4576762.20869462
1089                 419182.491195093     4576760.14227546
1096                 419337.286443227     4576622.70708354
1095                 419330.065768475     4576622.03127163
1081                 419271.420930455     4576868.94244908
1108                 419226.243435        4576719.84183
113956               418315.829332525     4577790.65756314
114044               418356.116210574     4577864.31640276
114139               418352.490087        4577862.09116
114147               418375.885742        4577757.66365
114148               418414.802516        4577681.88248
114149               418422.030207        4577680.38435
114150               418489.870064        4577673.36635
114151               418506.831895        4577675.82943
114152               418593.970969        4577644.44311
114153               418595.39954         4577636.26869
114156               418606.394175        4577707.79209
114154               418675.866411        4577715.54006
114155               418593.865477        4577782.3964
114157               418487.338159        4577763.31515
114190               418448.18777         4578010.14332
114191               418536.21168         4578059.04806
114193               418571.350108        4577884.69078
114185               418455.707567        4577869.57098
114183               418479.904903        4577756.09722
114184               418378.135679        4577762.26021
114189               418330.918893        4577863.9468
114192               418557.549161        4577964.42163
1038                 419013.666209569     4576670.79512939
114186               418460.590062        4577885.77245
114214               418457.687716        4577880.7636
114220               418572.270926        4577788.05084
114187               418557.467315        4577876.27167
114158               418580.100765        4577703.61963
114254               418338.873325314     4577802.40604991
113952               418295.136812928     4577779.97117929
113766               419261.386324944     4576878.71325297
114108               418576.65900321      4577779.24681188
1001                 419302.826206994     4576321.48989035
1002                 419452.273624802     4576453.10690313
1003                 419373.06398809      4576526.69401549
1004                 419254.369012561     4576614.16115991
1005                 419180.903268978     4576761.21508581
1006                 419018.295863118     4576871.05764893
1008                 418882.847377805     4576679.73375204
1009                 419058.976116452     4576643.83655477
1010                 419001.661535578     4576530.04711847
1011                 418853.890037754     4576501.57086045
1012                 419010.036222032     4576396.03584909
1013                 419149.360417115     4576249.137878
1014                 419515.511351095     4576480.64574749
1015                 419500.15151319      4576495.21133252
1016                 419459.897379372     4576432.18288474
1017                 419357.673595493     4576342.14258491
1018                 419265.248465276     4576260.84149159
1019                 419253.066563667     4576277.52566607
1020                 419195.86420465      4576304.8032506
1021                 419216.785509263     4576304.27343819
1022                 419135.748042914     4576238.33220673
1023                 419069.277418727     4576354.06197831
1024                 418938.718550929     4576445.42818086
1025                 418891.314787492     4576473.76499765
1026                 418855.299469356     4576620.74408757
1027                 418855.564446315     4576640.60608774
1028                 418859.801977926     4576680.85971326
1029                 418860.331819649     4576705.75341861
1030                 418896.347444268     4576599.29281323
1031                 418949.312516117     4576564.07046012
1032                 418925.21409661      4576671.06062835
1033                 418964.143153439     4576609.35571238
1034                 418860.862246456     4576807.97651902
1035                 418935.808093962     4576793.94013456
1036                 418992.746537947     4576887.15869859
1039                 419065.572156943     4576659.67201367
1040                 419161.704093649     4576639.54445416
1041                 418954.609124076     4576573.86900761
1042                 418985.064033325     4576552.68264046
1043                 419031.673298633     4576521.96238948
1044                 419094.702013136     4576516.93020319
1045                 419110.857022304     4576593.72982223
1046                 419134.160945748     4576484.62104636
1047                 419067.15990901      4576499.98150399
1048                 419109.796399327     4576419.738691
1049                 419199.04264577      4576373.6581675
1050                 419223.671964771     4576431.39020009
1051                 419285.906363436     4576448.07380894
1052                 419415.407563007     4576573.33585197
1053                 419349.993781698     4576363.328779
1054                 419386.275284786     4576395.9021869
1055                 419422.291949163     4576426.88663663
1056                 419333.576486061     4576622.32941266
1057                 419330.663518675     4576639.01351665
1058                 419252.540143632     4576704.95595765
1059                 419226.587258119     4576722.16989012
1060                 419111.653123264     4576807.97461299
1061                 419072.458967301     4576833.66310032
1062                 419034.323468902     4576773.54773028
1063                 418901.911463697     4576950.71779577
1064                 418905.089277789     4576936.68195678
1065                 418946.931764793     4576919.4679036
1066                 418956.995297294     4576935.09260213
1067                 419216.255200873     4576217.67511245
1068                 419228.174990136     4576559.83111349
1069                 419224.996532942     4576488.8575831
1070                 419204.605031965     4576509.24939368
1071                 419203.810347552     4576482.23707672
1072                 418976.867002374     4576507.96575726
1073                 419568.981627033     4576470.27782465
1074                 419198.18283591      4576632.07578941
1075                 419195.037368965     4576615.56860714
1076                 419107.365838631     4576516.32223046
1077                 419202.558078643     4576449.51921522
1079                 419244.607072514     4576687.74638282
1084                 419195.51029733      4576296.23046773
1103                 419194.624991        4576274.78547
1106                 419556.49239         4576478.49768
113852               419097.86115134      4576635.59607807
113873               419263.271770969     4576876.87737379
113880               419259.375662416     4576878.15149207
113883               419260.432306721     4576879.74423155
113908               419210.645544998     4576802.18286677
113954               418292.36970734      4577789.63307108
113955               418303.390476123     4577784.86395856
113957               418333.12261042      4577799.36638632
113958               418343.355999777     4577804.77546356
113959               418461.478551214     4577668.74448074
113960               418662.783938996     4577840.22684811
113961               418454.607561217     4577963.46609422
113962               418378.880479974     4577758.50592453
113963               418387.213382736     4577759.9678373
113964               418380.488584016     4577802.65569004
113965               418377.564758485     4577814.35099217
113966               418360.898952961     4577849.14451598
113967               418372.009489977     4577850.60642875
113968               418459.431873342     4577870.1960598
113969               418456.946621641     4577885.25376128
113970               418367.331369128     4577869.28236432
113971               418358.852275089     4577868.14938193
113972               418331.368315102     4577861.13220066
113973               418362.21467445      4577952.64793976
113974               418367.623751681     4577918.29298978
113975               418449.344675262     4577932.76592616
113976               418469.811453976     4577870.63463363
113977               418560.742427978     4577876.48228469
113978               418576.23870329      4577788.76751877
113979               418466.887628445     4577828.82392854
113980               418469.519071423     4577811.57335791
113981               418475.95148759      4577777.3645992
113982               418479.460078227     4577758.65211581
113983               418490.862997796     4577693.15842392
113984               418492.909675668     4577673.86117542
113985               418501.430346658     4577622.44476692
113986               418509.283098639     4577577.37493291
113987               418460.455212278     4577611.58369162
113988               418430.924574419     4577660.41157798
113989               418418.059742084     4577680.29359159
113990               418511.622159064     4577622.69422863
113991               418503.727830131     4577675.32308818
113992               418586.179710094     4577688.77268563
113993               418594.658804133     4577640.52956437
113994               418608.69316668      4577642.57624224
113995               418575.361555631     4577588.19308737
113996               418699.624140682     4577607.49033588
113997               418685.297395582     4577701.63751796
113998               418675.210197501     4577718.88808859
113999               418583.84064967      4577704.26896094
114000               418670.678267929     4577790.52181409
114001               418667.462059845     4577809.23429749
114002               418649.919106661     4577882.62231831
114003               418646.702898578     4577893.73285532
114004               418571.560582441     4577876.48228469
114005               418638.516187092     4577964.48943316
114006               418559.865280319     4577952.20936593
114007               418556.649072235     4577969.16755401
114008               418637.34665688      4577982.61715145
114009               418630.621858159     4578027.64406462
114010               418428.585513994     4578002.20678251
114011               418447.590379943     4578014.48684974
114012               418523.025078633     4578053.9584944
114013               418539.690884157     4578060.39091057
114014               418611.032227104     4578063.60711865
114015               418467.472393551     4577886.75222187
114016               418557.233837341     4577887.88520426
114017               418571.268199888     4577887.88520426
114018               418391.160547202     4577743.44822305
114102               418354.797297452     4577862.52123165
114107               418498.885244096     4577694.60206277
114109               418487.920898356     4577760.09575466
114110               418590.912652672     4577781.87825486
114123               418485.691481389     4577772.41236971
114128               418602.79069389      4577707.21106038
114132               418589.633479002     4577790.68627928
114133               418458.997721429     4577759.04574185
114223               418650.506778915     4577598.79414723
114227               418553.725246704     4577986.63741155
114230               418411.994060729     4577926.15105882
114233               418549.55150011      4577774.51228223
114236               418442.053385345     4577813.41902278
114239               418325.44027795      4577898.25778867
114242               418462.626160004     4577915.65064294
114245               418545.886542244     4578022.2111734
114248               418515.31135783      4577873.56067428
114251               418541.058292324     4577696.84098713
128                  418938.49943577      4576805.9072516
131                  419012.281166018     4576778.61885008
134                  419347.181915642     4576502.01763661
138                  419312.322662717     4576620.46809454
41                   419215.860811        4576649.53989
42                   419496.407004        4576518.22625

[VERTICES]
;arc_id              xcoord               ycoord               the_geom
;----------          ----------           ----------           ----------
2014                 418857.502682219     4576496.24998734
2014                 418857.555633212     4576496.20529515
2014                 418857.395887201     4576496.34173323
2014                 418857.238546694     4576496.48093848
2014                 418857.083659616     4576496.6228685
2014                 418856.931273149     4576496.76748006
2014                 418856.78143371      4576496.9147291
2014                 418856.634186943     4576497.06457077
2014                 418856.4895777       4576497.21695944
2014                 418856.34765003      4576497.37184867
2014                 418856.208447167     4576497.52919129
2014                 418856.072011511     4576497.68893937
2014                 418855.938384624     4576497.85104426
2014                 418855.807607209     4576498.01545656
2014                 418855.679719103     4576498.1821262
2014                 418855.55475926      4576498.35100242
2014                 418855.432765746     4576498.52203376
2014                 418855.31377572      4576498.69516813
2014                 418855.197825429     4576498.8703528
2014                 418855.084950191     4576499.0475344
2014                 418854.97518439      4576499.22665896
2014                 418854.868561461     4576499.40767191
2014                 418854.765113883     4576499.59051812
2014                 418854.664873166     4576499.77514189
2014                 418854.567869846     4576499.96148698
2014                 418854.47413347      4576500.14949663
2014                 418854.383692591     4576500.33911358
2014                 418854.296574759     4576500.53028005
2014                 418854.21280651      4576500.72293783
2014                 418854.132413361     4576500.91702822
2014                 418854.0554198       4576501.1124921
2014                 418853.981849281     4576501.30926993
2012                 418938.697261304     4576445.59088274
2012                 418938.676864282     4576445.76991715
2012                 418938.659594948     4576445.94928027
2012                 418938.645458563     4576446.12891746
2012                 418938.634459431     4576446.308774
2012                 418938.626600904     4576446.48879511
2012                 418938.621885375     4576446.66892595
2012                 418938.620314282     4576446.84911166
2012                 418938.621888102     4576447.02929734
2012                 418938.626606355     4576447.20942812
2012                 418938.634467606     4576447.38944911
2012                 418938.645469459     4576447.56930548
2012                 418938.659608562     4576447.74894246
2012                 418938.67688061      4576447.92830531
2012                 418938.69728034      4576448.10733941
2012                 418938.720801539     4576448.28599021
2012                 418938.747437043     4576448.46420331
2012                 418938.777178736     4576448.6419244
2012                 418938.810017561     4576448.81909937
2012                 418938.845943514     4576448.99567423
2012                 418938.884945651     4576449.17159521
2012                 418938.927012093     4576449.34680871
2012                 418938.972130024     4576449.52126136
2012                 418939.020285703     4576449.69490003
2012                 418939.07146446      4576449.86767182
2012                 418939.125650705     4576450.0395241
2012                 418939.182827934     4576450.21040453
2012                 418939.242978729     4576450.38026105
2012                 418939.306084767     4576450.54904193
2012                 418939.372126827     4576450.71669575
2012                 418939.441084791     4576450.88317143
2012                 418939.512937654     4576451.04841829
2012                 418939.587663528     4576451.21238597
2012                 418939.665239651     4576451.37502453
2012                 418939.745642394     4576451.53628442
2012                 418939.828847264     4576451.69611654
2012                 418939.898973779     4576451.82576182
2027                 419224.249548258     4576442.61747661
2027                 419224.242768127     4576442.6267889
2027                 419224.185324407     4576442.70732331
2027                 419224.129294955     4576442.788848
2027                 419224.074696839     4576442.87133811
2027                 419224.021546689     4576442.95476853
2027                 419223.969860696     4576443.03911384
2027                 419223.919654603     4576443.12434835
2027                 419223.870943704     4576443.2104461
2027                 419223.823742837     4576443.29738085
2027                 419223.778066379     4576443.38512613
2027                 419223.733928245     4576443.47365522
2027                 419223.691341878     4576443.56294114
2027                 419223.650320252     4576443.65295669
2027                 419223.610875861     4576443.74367445
2027                 419223.573020721     4576443.83506681
2027                 419223.536766363     4576443.9271059
2027                 419223.50212383      4576444.0197637
2027                 419223.469103675     4576444.11301199
2027                 419223.437715957     4576444.20682235
2027                 419223.407970235     4576444.30116622
2027                 419223.379875571     4576444.39601485
2027                 419223.353440523     4576444.49133936
2027                 419223.328673143     4576444.5871107
2027                 419223.305580976     4576444.68329971
2027                 419223.284171055     4576444.77987708
2027                 419223.264449903     4576444.8768134
2027                 419223.246423526     4576444.97407913
2027                 419223.230097416     4576445.07164465
2027                 419223.215476545     4576445.16948025
2027                 419223.202565368     4576445.26755611
2027                 419223.191367817     4576445.36584237
2027                 419223.181887303     4576445.46430908
2027                 419223.174126714     4576445.56292625
2027                 419223.168088414     4576445.66166384
2027                 419223.163774242     4576445.76049178
2027                 419223.161185513     4576445.85937995
2027                 419223.160323014     4576445.95829825
2027                 419223.16118701      4576446.05721653
2027                 419223.163777235     4576446.15610467
2027                 419223.168092902     4576446.25493254
2027                 419223.169986983     4576446.28909552
2065                 419039.550537239     4576784.88649345
2086                 419106.90776904      4576516.34422174
2009                 419069.273269355     4576354.09119722
2009                 419069.250280669     4576354.26582384
2009                 419069.230343138     4576354.44082507
2009                 419069.213462837     4576354.61614761
2009                 419069.199644906     4576354.79173805
2009                 419069.188893556     4576354.9675429
2009                 419069.181212061     4576355.14350861
2009                 419069.176602761     4576355.31958158
2009                 419069.175067059     4576355.49570818
2009                 419069.176605425     4576355.67183475
2009                 419069.181217389     4576355.84790766
2009                 419069.188901546     4576356.02387325
2009                 419069.199655556     4576356.19967794
2009                 419069.213476143     4576356.37526817
2009                 419069.230359097     4576356.55059045
2009                 419069.250299275     4576356.72559138
2009                 419069.273290604     4576356.90021765
2009                 419069.299326079     4576357.07441607
2009                 419069.328397771     4576357.24813359
2009                 419069.360496824     4576357.42131727
2009                 419069.395613459     4576357.59391437
2009                 419069.433736981     4576357.7658723
2009                 419069.474855777     4576357.93713871
2009                 419069.51895732      4576358.1076614
2009                 419069.566028178     4576358.27738845
2009                 419069.616054013     4576358.44626815
2009                 419069.669019585     4576358.61424905
2009                 419069.724908762     4576358.78128
2009                 419069.783704518     4576358.9473101
2009                 419069.845388944     4576359.11228879
2009                 419069.90994325      4576359.27616581
2009                 419069.977347773     4576359.43889124
2009                 419070.04758198      4576359.60041552
2009                 419070.120624478     4576359.76068944
2009                 419070.196453016     4576359.91966418
2009                 419070.275044497     4576360.07729132
2009                 419070.356374981     4576360.23352284
2009                 419070.440419694     4576360.38831115
2009                 419070.527153035     4576360.54160911
2009                 419070.616548585     4576360.69337001
2009                 419070.708579112     4576360.84354763
2009                 419070.803216583     4576360.99209622
2009                 419070.900432171     4576361.13897054
2009                 419071.000196263     4576361.28412584
2009                 419071.021478558     4576361.31440132
2048                 418860.212550403     4576705.96584655
2048                 418860.026723941     4576706.30810251
2048                 418859.84689897      4576706.65354945
2048                 418859.673130268     4576707.00208217
2048                 418859.505470765     4576707.35359448
2048                 418859.343971534     4576707.70797931
2048                 418859.188681768     4576708.06512873
2048                 418859.03964877      4576708.42493392
2048                 418858.896917936     4576708.7872853
2048                 418858.760532745     4576709.15207249
2048                 418858.63053474      4576709.51918437
2048                 418858.506963519     4576709.88850911
2048                 418858.389856725     4576710.25993422
2048                 418858.279250028     4576710.63334655
2048                 418858.175177121     4576711.00863237
2048                 418858.077669705     4576711.38567735
2048                 418857.986757482     4576711.76436664
2048                 418857.902468145     4576712.14458489
2048                 418857.824827368     4576712.52621629
2048                 418857.753858803     4576712.90914458
2048                 418857.689584067     4576713.29325312
2048                 418857.632022738     4576713.6784249
2048                 418857.58119235      4576714.06454261
2048                 418857.537108388     4576714.45148863
2048                 418857.499784278     4576714.83914507
2048                 418857.469231391     4576715.22739387
2048                 418857.445459033     4576715.61611676
2048                 418857.428474445     4576716.00519533
2048                 418857.418282801     4576716.39451107
2048                 418857.414887206     4576716.78394538
2048                 418857.418288694     4576717.17337963
2048                 418857.418648347     4576717.19345769
2048                 418859.870059392     4576805.00448521
2048                 418859.871247533     4576805.04229734
2048                 418859.875359935     4576805.13647047
2048                 418859.881115258     4576805.23055749
2048                 418859.888511749     4576805.32452973
2048                 418859.897547155     4576805.41835858
2048                 418859.908218725     4576805.51201544
2048                 418859.920523206     4576805.60547179
2082                 418954.674125952     4576573.87291928
2082                 418954.732514808     4576573.87751413
2082                 418954.79081458      4576573.88312731
2082                 418954.849007508     4576573.88975711
2082                 418954.907075868     4576573.89740151
2082                 418954.96500197      4576573.90605817
2082                 418955.022768171     4576573.91572447
2082                 418955.080356873     4576573.92639745
2082                 418955.137750535     4576573.93807387
2082                 418955.194931674     4576573.95075017
2082                 418955.251882871     4576573.96442248
2082                 418955.308586781     4576573.97908665
2082                 418955.365026129     4576573.9947382
2082                 418955.421183723     4576574.01137238
2082                 418955.477042458     4576574.02898411
2082                 418955.532585319     4576574.04756801
2082                 418955.587795386     4576574.06711846
2082                 418955.642655842     4576574.08762946
2082                 418955.697149976     4576574.1090948
2082                 418955.751261188     4576574.13150792
2082                 418955.804972997     4576574.15486199
2082                 418955.85826904      4576574.17914991
2082                 418955.911133083     4576574.20436427
2082                 418955.963549023     4576574.23049739
2082                 418956.015500894     4576574.25754133
2082                 418956.066972871     4576574.28548783
2082                 418956.117949275     4576574.31432837
2082                 418956.168414578     4576574.3440542
2082                 418956.218353407     4576574.37465623
2082                 418956.267750552     4576574.40612515
2082                 418956.316590964     4576574.43845139
2082                 418956.364859768     4576574.47162508
2082                 418956.412542259     4576574.50563612
2082                 418956.459623913     4576574.54047416
2082                 418956.506090389     4576574.57612858
2082                 418956.551927532     4576574.61258852
2082                 418956.59712138      4576574.64984288
2082                 418956.641658167     4576574.68788031
2082                 418956.685524326     4576574.72668921
2082                 418956.728706495     4576574.76625778
2082                 418956.771191521     4576574.80657396
2082                 418956.812966462     4576574.84762545
2082                 418956.854018592     4576574.88939977
2082                 418956.894335408     4576574.93188418
2082                 418956.933904628     4576574.97506575
2082                 418956.9727142       4576575.01893133
2082                 418957.0107523       4576575.06346753
2082                 418957.048007343     4576575.10866082
2082                 418957.084467981     4576575.15449741
2082                 418957.120123106     4576575.20096335
2082                 418957.154961859     4576575.24804447
2082                 418957.188973626     4576575.29572645
2082                 418957.222148049     4576575.34399475
2082                 418957.25447502      4576575.39283467
2082                 418957.285944694     4576575.44223134
2082                 418957.316547484     4576575.49216971
2082                 418957.346274068     4576575.54263456
2082                 418957.375115392     4576575.59361053
2082                 418957.40306267      4576575.64508208
2082                 418957.430107389     4576575.69703354
2082                 418957.45624131      4576575.74944909
2082                 418957.481456475     4576575.80231275
2082                 418957.5057452       4576575.85560842
2082                 418957.529100089     4576575.90931988
2082                 418957.551514026     4576575.96343075
2082                 418957.572980184     4576576.01792456
2082                 418957.593492025     4576576.07278471
2082                 418957.585910369     4576576.05216502
2026                 419222.483157071     4576428.48640882
2026                 419222.484653185     4576428.51685343
2026                 419222.489627699     4576428.59817593
2026                 419222.496020729     4576428.67939922
2026                 419222.503830327     4576428.76049856
2026                 419222.513054114     4576428.84144926
2026                 419222.523689281     4576428.92222665
2026                 419222.535732588     4576429.00280613
2026                 419222.549180366     4576429.08316315
2026                 419222.56402852      4576429.16327324
2026                 419222.580272526     4576429.24311199
2026                 419222.597907436     4576429.32265508
2026                 419222.616927879     4576429.40187829
2056                 418860.899305995     4576807.95371155
2056                 418860.930077159     4576807.93558563
2056                 418860.961159977     4576807.91799951
2056                 418860.992544982     4576807.90095853
2056                 418861.024222612     4576807.8844679
2056                 418861.056183219     4576807.86853262
2056                 418861.088417068     4576807.85315756
2056                 418861.120914338     4576807.8383474
2056                 418861.153665132     4576807.82410666
2056                 418861.186659473     4576807.81043966
2056                 418861.219887311     4576807.79735057
2056                 418861.253338524     4576807.78484339
2056                 418861.287002923     4576807.77292191
2056                 418861.320870253     4576807.76158978
2056                 418861.354930198     4576807.75085043
2056                 418861.389172383     4576807.74070715
2056                 418861.423586377     4576807.73116302
2056                 418861.458161697     4576807.72222096
2056                 418861.492887813     4576807.71388368
2056                 418861.527754144     4576807.70615372
2056                 418861.562750072     4576807.69903344
2056                 418861.597864936     4576807.69252501
2056                 418861.63308804      4576807.68663041
2056                 418861.668408653     4576807.68135143
2056                 418861.703816018     4576807.67668969
2056                 418861.739299349     4576807.6726466
2056                 418861.774847838     4576807.6692234
2056                 418861.810450655     4576807.66642112
2056                 418861.846096956     4576807.66424063
2056                 418861.881775883     4576807.66268258
2056                 418861.917476567     4576807.66174746
2056                 418861.953188134     4576807.66143554
2056                 418861.988899706     4576807.66174691
2056                 418862.024600405     4576807.6626815
2056                 418862.060279355     4576807.664239
2056                 418862.095925689     4576807.66641895
2056                 418862.131528549     4576807.66922069
2056                 418862.167077089     4576807.67264335
2056                 418862.202560481     4576807.6766859
2056                 418862.237967916     4576807.6813471
2056                 418862.27328861      4576807.68662554
2056                 418862.308511803     4576807.69251961
2056                 418862.343626765     4576807.6990275
2056                 418862.378622801     4576807.70614725
2056                 418862.41348925      4576807.71387668
2056                 418862.448215491     4576807.72221343
2056                 418862.482790947     4576807.73115497
2056                 418862.517205085     4576807.74069858
2056                 418862.551447424     4576807.75084134
2056                 418862.585507531     4576807.76158016
2056                 418862.619375032     4576807.77291179
2056                 418862.653039612     4576807.78483275
2056                 418862.686491014     4576807.79733943
2056                 418862.71971905      4576807.81042801
2056                 418862.752713598     4576807.8240945
2056                 418862.785464607     4576807.83833475
2056                 418862.817962102     4576807.85314442
2056                 418862.850196183     4576807.86851898
2056                 418862.882157031     4576807.88445377
2056                 418862.913834911     4576807.90094393
2056                 418862.945220174     4576807.91798442
2056                 418862.976303258     4576807.93557008
2056                 418863.007074697     4576807.95369553
2056                 418863.037525116     4576807.97235525
2056                 418863.06764524      4576807.99154356
2056                 418863.097425895     4576808.01125462
2056                 418863.126858008     4576808.03148243
2056                 418863.155932615     4576808.05222081
2056                 418863.184640859     4576808.07346345
2056                 418863.212973995     4576808.0952039
2056                 418863.240923394     4576808.1174355
2056                 418863.26848054      4576808.14015151
2056                 418863.29563704      4576808.163345
2056                 418863.322384622     4576808.1870089
2056                 418863.348715138     4576808.211136
2056                 418863.374620567     4576808.23571896
2056                 418863.40009302      4576808.26075029
2056                 418863.425124735     4576808.28622237
2056                 418863.44970809      4576808.31212742
2056                 418863.473835594     4576808.33845758
2056                 418863.4974999       4576808.3652048
2056                 418863.520693797     4576808.39236095
2056                 418863.543410223     4576808.41991775
2056                 418863.565642255     4576808.44786681
2056                 418863.587383124     4576808.47619962
2056                 418863.608626205     4576808.50490754
2056                 418863.629365029     4576808.53398183
2056                 418863.649593277     4576808.56341364
2056                 418863.669304789     4576808.593194
2056                 418863.68849356      4576808.62331383
2056                 418863.680383073     4576808.61044129
2062                 418860.63836921      4576705.34811431
2062                 418860.814565742     4576705.12660146
2062                 418860.99460137      4576704.9081974
2062                 418861.178421254     4576704.69296866
2062                 418861.3659694       4576704.48098081
2062                 418861.55718868      4576704.2722984
2062                 418861.752020846     4576704.06698501
2062                 418861.950406551     4576703.86510319
2062                 418862.152285365     4576703.66671442
2062                 418862.357595792     4576703.47187914
2062                 418862.566275294     4576703.28065669
2062                 418862.778260305     4576703.09310532
2062                 418862.993486252     4576702.90928217
2062                 418863.211887576     4576702.72924323
2062                 418863.433397748     4576702.55304334
2062                 418863.657949295     4576702.38073617
2062                 418863.885473817     4576702.2123742
2062                 418864.115902006     4576702.04800873
2062                 418864.349163674     4576701.88768982
2062                 418864.585187764     4576701.7314663
2062                 418864.823902384     4576701.57938577
2062                 418865.065234817     4576701.43149454
2062                 418865.309111552     4576701.28783767
2062                 418865.555458301     4576701.14845891
2062                 418865.804200024     4576701.01340073
2062                 418866.055260954     4576700.88270426
2062                 418866.308564613     4576700.75640931
2062                 418866.564033843     4576700.63455435
2062                 418866.821590827     4576700.51717651
2062                 418867.081157108     4576700.40431153
2062                 418867.342653622     4576700.2959938
2062                 418867.606000714     4576700.19225631
2062                 418867.871118165     4576700.09313066
2062                 418868.137925218     4576699.99864704
2062                 418868.406340602     4576699.90883425
2062                 418868.676282554     4576699.82371962
2062                 418868.947668847     4576699.74332909
2062                 418869.220416815     4576699.66768715
2062                 418869.494443376     4576699.59681685
2062                 418869.769665058     4576699.53073975
2062                 418870.045998027     4576699.469476
2062                 418870.323358109     4576699.41304426
2062                 418870.601660817     4576699.36146171
2062                 418870.880821378     4576699.31474408
2062                 418870.62650578      4576699.3571006
2043                 419216.810710528     4576293.17276989
2043                 419217.094346875     4576291.11640638
2043                 419217.661619569     4576288.350952
2043                 419218.370710436     4576285.86913396
2043                 419219.560812974     4576282.44731508
2043                 419220.379984567     4576280.8422452
2043                 419221.555264221     4576279.06656208
2043                 419223.151529478     4576277.23024081
2043                 419224.508130278     4576276.00873331
2043                 419226.241696249     4576274.77217284
2043                 419228.950369528     4576273.39200894
2043                 419231.560385524     4576272.56905224
2043                 419234.887926011     4576272.12541796
2043                 419238.000433995     4576272.1253943
2043                 419240.068069531     4576272.30627314
2043                 419242.118050936     4576272.63094233
2043                 419244.640498672     4576273.23650819
2043                 419247.583440452     4576274.24981932
2043                 419249.011112775     4576274.87057604
2043                 419249.943996288     4576275.32556497
2011                 418941.027182019     4576441.08063846
2011                 418941.005796065     4576441.09392545
2011                 418940.934045136     4576441.13963659
2011                 418940.863102905     4576441.18659301
2011                 418940.792990982     4576441.23478038
2011                 418940.723730722     4576441.28418404
2011                 418940.655343224     4576441.33478893
2011                 418940.587849318     4576441.38657964
2011                 418940.521269564     4576441.43954039
2011                 418940.455624244     4576441.49365506
2011                 418940.390933352     4576441.54890715
2011                 418940.327216596     4576441.60527983
2011                 418940.264493382     4576441.66275595
2011                 418940.202782818     4576441.72131797
2011                 418940.142103701     4576441.78094808
2011                 418940.082474515     4576441.8416281
2011                 418940.023913423     4576441.90333956
2011                 418939.966438263     4576441.96606364
2011                 418939.910066543     4576442.02978125
2011                 418939.854815435     4576442.09447299
2011                 418939.800701768     4576442.16011913
2011                 418939.747742025     4576442.22669969
2011                 418939.69595234      4576442.29419438
2011                 418939.645348487     4576442.36258265
2011                 418939.595945882     4576442.43184365
2011                 418939.547759571     4576442.50195631
2011                 418939.500804234     4576442.57289926
2011                 418939.455094174     4576442.64465088
2011                 418939.410643314     4576442.71718933
2011                 418939.367465195     4576442.7904925
2011                 418939.325572968     4576442.86453807
2011                 418939.284979396     4576442.93930348
2011                 418939.245696842     4576443.01476596
2011                 418939.207737273     4576443.09090252
2011                 418939.171112251     4576443.16768997
2011                 418939.135832934     4576443.24510492
2011                 418939.101910066     4576443.32312379
2011                 418939.069353983     4576443.40172282
2011                 418939.0381746       4576443.48087805
2011                 418939.008381415     4576443.56056538
2011                 418938.979983503     4576443.64076054
2011                 418938.952989515     4576443.7214391
2011                 418938.927407673     4576443.80257648
2011                 418938.90324577      4576443.88414797
2011                 418938.880511165     4576443.96612871
2011                 418938.859210784     4576444.04849374
2011                 418938.839351116     4576444.13121798
2011                 418938.820938209     4576444.21427621
2011                 418938.803977672     4576444.29764314
2011                 418938.788474673     4576444.38129337
2011                 418938.774433932     4576444.46520143
2011                 418938.761859727     4576444.54934176
2011                 418938.750755888     4576444.63368872
2011                 418938.741125798     4576444.71821662
2011                 418938.73297239      4576444.80289972
2011                 418938.726298148     4576444.88771221
2011                 418938.721105104     4576444.97262827
2011                 418938.717394841     4576445.05762203
2011                 418938.715168488     4576445.14266759
2011                 418938.714426724     4576445.22773906
2011                 418938.715169775     4576445.31281052
2011                 418938.717397415     4576445.39785605
114094               418656.059140275     4577876.99395415
2028                 419223.672924009     4576431.41031608
2028                 419223.675186537     4576431.44730349
2028                 419223.678094239     4576431.48424578
2028                 419223.681646231     4576431.52113169
2028                 419223.685841429     4576431.55795
2028                 419223.690678556     4576431.59468948
2028                 419223.696156139     4576431.63133895
2028                 419223.702272509     4576431.66788724
2028                 419223.709025804     4576431.70432322
2028                 419223.716413965     4576431.74063579
2028                 419223.724434742     4576431.77681388
2028                 419223.733085693     4576431.81284648
2028                 419223.742364182     4576431.84872262
2028                 419223.752267382     4576431.88443136
2028                 419223.762792278     4576431.91996182
2028                 419223.773935663     4576431.95530319
2028                 419223.785694142     4576431.9904447
2028                 419223.798064135     4576432.02537564
2028                 419223.811041872     4576432.06008537
2028                 419223.824623401     4576432.09456333
2028                 419223.838804585     4576432.12879901
2028                 419223.853581105     4576432.16278197
2028                 419223.868948457     4576432.19650187
2028                 419223.884901964     4576432.22994844
2028                 419223.901436763     4576432.26311149
2028                 419223.918547819     4576432.29598092
2028                 419223.936229919     4576432.32854671
2028                 419223.954477678     4576432.36079894
2028                 419223.973285537     4576432.3927278
2028                 419223.992647767     4576432.42432355
2028                 419224.012558469     4576432.45557657
2028                 419224.033011579     4576432.48647734
2028                 419224.054000868     4576432.51701645
2028                 419224.07551994      4576432.54718459
2028                 419224.097562241     4576432.57697258
2028                 419224.120121058     4576432.60637134
2028                 419224.143189518     4576432.63537192
2028                 419224.166760594     4576432.66396549
2028                 419224.190827107     4576432.69214332
2028                 419224.215381725     4576432.71989684
2028                 419224.240416969     4576432.7472176
2028                 419224.265925213     4576432.77409727
2028                 419224.291898688     4576432.80052767
2028                 419224.31832948      4576432.82650075
2028                 419224.34520954      4576432.85200858
2028                 419224.372530679     4576432.87704341
2028                 419224.400284574     4576432.90159761
2028                 419224.428462773     4576432.9256637
2028                 419224.457056691     4576432.94923434
2028                 419224.486057618     4576432.97230236
2028                 419224.515456721     4576432.99486073
2028                 419224.545245044     4576433.01690258
2028                 419224.575413513     4576433.0384212
2028                 419224.60595294      4576433.05941002
2028                 419224.63685402      4576433.07986267
2028                 419224.668107342     4576433.09977289
2028                 419224.699703386     4576433.11913464
2028                 419224.731632526     4576433.13794202
2028                 419224.763885037     4576433.15618929
2028                 419224.796451095     4576433.1738709
2028                 419224.82932078      4576433.19098145
2028                 419224.862484079     4576433.20751575
2028                 419224.89593089      4576433.22346875
2028                 419224.929651025     4576433.23883559
2028                 419224.963634213     4576433.2536116
2028                 419224.997870102     4576433.26779226
2028                 419225.032348263     4576433.28137327
2028                 419225.067058195     4576433.29435048
2028                 419225.101989323     4576433.30671994
2028                 419225.137131009     4576433.31847789
2028                 419225.172472546     4576433.32962074
2028                 419225.208003171     4576433.3401451
2028                 419225.243712059     4576433.35004776
2028                 419225.279588334     4576433.3593257
2028                 419225.315621067     4576433.3679761
2028                 419225.351799283     4576433.37599633
2028                 419225.388111961     4576433.38338394
2028                 419225.42454804      4576433.39013669
2028                 419225.461096421     4576433.3962525
2028                 419225.497745971     4576433.40172953
2028                 419225.534485527     4576433.4065661
2028                 419225.571303897     4576433.41076074
2028                 419225.608189866     4576433.41431217
2028                 419225.645132198     4576433.41721931
2028                 419225.68211964      4576433.41948128
2028                 419225.719140926     4576433.42109738
2028                 419225.756184778     4576433.42206713
2028                 419225.793239912     4576433.42239022
2028                 419225.830295042     4576433.42206656
2028                 419225.867338879     4576433.42109626
2028                 419225.904360141     4576433.41947959
2028                 419225.941347549     4576433.41721706
2028                 419225.978289837     4576433.41430936
2028                 419226.015175752     4576433.41075737
2028                 419226.051994058     4576433.40656217
2028                 419226.088733541     4576433.40172504
2028                 419226.125383009     4576433.39624745
2028                 419226.161931297     4576433.39013108
2028                 419226.198367274     4576433.38337779
2028                 419226.23467984      4576433.37598962
2028                 419226.270857934     4576433.36796884
2028                 419226.306890537     4576433.35931789
2028                 419226.342766671     4576433.3500394
2028                 419226.37847541      4576433.3401362
2028                 419226.414005875     4576433.3296113
2028                 419226.449347244     4576433.31846791
2028                 419226.484488751     4576433.30670943
2028                 419226.519419693     4576433.29433944
2028                 419226.554129428     4576433.2813617
2028                 419226.588607384     4576433.26778017
2028                 419226.622843058     4576433.25359899
2028                 419226.656826023     4576433.23882246
2028                 419226.690545925     4576433.22345511
2028                 419226.723992495     4576433.2075016
2028                 419226.757155544     4576433.1909668
2028                 419226.790024969     4576433.17385574
2028                 419226.82259076      4576433.15617364
2028                 419226.854842995     4576433.13792588
2028                 419226.886771851     4576433.11911802
2028                 419226.918367601     4576433.09975579
2028                 419226.949620622     4576433.07984509
2028                 419226.980521393     4576433.05939198
2028                 419227.011060502     4576433.03840268
2028                 419227.041228646     4576433.01688361
2028                 419227.071016636     4576432.99484131
2028                 419227.100415397     4576432.97228249
2028                 419227.129415976     4576432.94921403
2028                 419227.158009537     4576432.92564295
2028                 419227.186187371     4576432.90157644
2028                 419227.213940896     4576432.87702182
2028                 419227.241261656     4576432.85198657
2028                 419227.268141329     4576432.82647833
2028                 419227.294571729     4576432.80050485
2028                 419227.320544803     4576432.77407406
2028                 419227.346052641     4576432.747194
2028                 419227.371087472     4576432.71987286
2028                 419227.39564167      4576432.69211896
2028                 419227.419707756     4576432.66394076
2028                 419227.4432784       4576432.63534684
2028                 419227.466346421     4576432.60634591
2028                 419227.488904793     4576432.57694681
2028                 419227.510946644     4576432.54715848
2028                 419227.53246526      4576432.51699001
2028                 419227.553454086     4576432.48645058
2028                 419227.573906729     4576432.4555495
2028                 419227.593816958     4576432.42429618
2028                 419227.61317871      4576432.39270013
2028                 419227.631986086     4576432.36077099
2028                 419227.650233357     4576432.32851848
2028                 419227.667914964     4576432.29595242
2028                 419227.685025523     4576432.26308274
2028                 419227.695523342     4576432.24219575
2028                 419245.092049848     4576431.4891387
2028                 419246.479127899     4576431.47134766
2028                 419247.423525367     4576431.47958211
2028                 419248.367635287     4576431.50429732
2028                 419249.311170074     4576431.54548576
2028                 419250.253842318     4576431.60313487
2028                 419251.195364873     4576431.6772271
2028                 419252.13545094      4576431.76773989
2028                 419253.073814161     4576431.87464565
2028                 419254.010168702     4576431.99791182
2028                 419254.94422934      4576432.13750087
2028                 419255.87571155      4576432.29337026
2028                 419256.804331594     4576432.46547251
2028                 419257.729806606     4576432.65375521
2028                 419258.651854677     4576432.858161
2028                 419259.570194943     4576433.07862762
2028                 419260.484547667     4576433.3150879
2028                 419261.394634329     4576433.56746983
2028                 419262.300177708     4576433.83569652
2028                 419263.200901967     4576434.11968627
2028                 419264.096532736     4576434.41935257
2028                 419264.986797198     4576434.73460415
2028                 419265.871424169     4576435.06534497
2028                 419266.750144183     4576435.41147428
2028                 419267.622689574     4576435.77288666
2028                 419268.488794556     4576436.14947201
2028                 419269.348195305     4576436.54111562
2028                 419270.20063004      4576436.94769819
2028                 419271.045839099     4576437.36909588
2028                 419271.883565025     4576437.80518032
2028                 419272.713552638     4576438.25581867
2028                 419273.535549116     4576438.72087367
2028                 419274.349304071     4576439.20020366
2028                 419275.154569625     4576439.69366263
2028                 419275.951100486     4576440.20110026
2028                 419276.738654023     4576440.72236199
2028                 419277.51699034      4576441.25728903
2028                 419278.285872348     4576441.80571845
2028                 419279.045065839     4576442.36748317
2028                 419279.794339554     4576442.9424121
2028                 419280.533465257     4576443.53033008
2028                 419281.262217805     4576444.13105805
2028                 419281.219336497     4576444.09511468
2019                 419028.071354679     4576512.88275446
2019                 419030.63551637      4576511.46536964
2019                 419032.029832899     4576510.73952093
2019                 419033.436604873     4576510.03811695
2019                 419034.855403774     4576509.36137135
2019                 419036.285797424     4576508.70949028
2019                 419037.72735011      4576508.0826723
2019                 419039.179622721     4576507.48110835
2019                 419040.642172882     4576506.90498168
2019                 419042.114555086     4576506.35446778
2019                 419043.596320829     4576505.82973433
2019                 419045.087018753     4576505.33094118
2019                 419046.586194776     4576504.85824027
2019                 419048.093392234     4576504.41177557
2019                 419049.608152022     4576503.99168311
2019                 419051.130012727     4576503.59809082
2019                 419052.658510777     4576503.23111862
2019                 419052.021174358     4576503.38070623
2083                 418954.613545721     4576573.87010701
2083                 418954.554409161     4576573.85591005
2083                 418954.495033838     4576573.84274733
2083                 418954.435437836     4576573.83062286
2083                 418954.37563931      4576573.81954033
2083                 418954.315656474     4576573.80950311
2083                 418954.255507601     4576573.80051427
2083                 418954.195211011     4576573.79257654
2083                 418954.134785073     4576573.78569234
2083                 418954.074248192     4576573.77986377
2083                 418954.013618808     4576573.77509259
2083                 418953.95291539      4576573.77138027
2083                 418953.892156428     4576573.76872795
2083                 418953.831360431     4576573.76713641
2083                 418953.770545917     4576573.76660615
2083                 418953.709731411     4576573.76713733
2083                 418953.648935438     4576573.76872979
2083                 418953.588176516     4576573.77138305
2083                 418953.527473154     4576573.77509629
2083                 418953.466843843     4576573.77986838
2083                 418953.40630705      4576573.78569788
2083                 418953.345881216     4576573.792583
2083                 418953.285584746     4576573.80052165
2083                 418953.225436009     4576573.8095114
2083                 418953.165453325     4576573.81954953
2083                 418953.105654967     4576573.83063297
2083                 418953.046059149     4576573.84275835
2083                 418952.986684024     4576573.85592197
2083                 418952.92754768      4576573.87011983
2083                 418952.868668129     4576573.88534759
2083                 418952.810063306     4576573.90160063
2083                 418952.751751064     4576573.91887398
2083                 418952.693749165     4576573.93716239
2083                 418952.636075277     4576573.95646029
2083                 418952.578746967     4576573.9767618
2083                 418952.521781699     4576573.99806074
2083                 418952.465196824     4576574.02035061
2083                 418952.40900958      4576574.04362463
2083                 418952.353237081     4576574.06787571
2083                 418952.297896315     4576574.09309645
2083                 418952.243004142     4576574.11927919
2083                 418952.18857728      4576574.14641594
2083                 418952.134632309     4576574.17449843
2083                 418952.081185661     4576574.20351812
2083                 418952.028253617     4576574.23346616
2083                 418951.9758523       4576574.26433343
2083                 418951.923997673     4576574.29611053
2083                 418951.872705529     4576574.32878778
2083                 418951.821991494     4576574.36235522
2083                 418951.771871016     4576574.39680263
2083                 418951.722359362     4576574.43211952
2083                 418951.630512415     4576574.50119375
2083                 418859.056228205     4576635.82775042
2083                 418859.121188655     4576635.78514166
2083                 418858.997170765     4576635.86722866
2083                 418858.874604378     4576635.95146758
2083                 418858.753526831     4576636.03783274
2083                 418858.633975004     4576636.12629784
2083                 418858.515985315     4576636.21683594
2083                 418858.399593703     4576636.30941945
2083                 418858.284835624     4576636.40402017
2083                 418858.171746033     4576636.5006093
2083                 418858.060359378     4576636.59915739
2083                 418857.950709589     4576636.69963444
2083                 418857.842830067     4576636.80200984
2083                 418857.736753673     4576636.90625241
2083                 418857.632512718     4576637.01233038
2083                 418857.530138955     4576637.12021146
2083                 418857.429663568     4576637.22986278
2083                 418857.331117164     4576637.34125093
2083                 418857.23452976      4576637.45434198
2083                 418857.139930778     4576637.5691015
2083                 418857.047349033     4576637.68549452
2083                 418856.956812727     4576637.80348558
2083                 418856.868349438     4576637.92303875
2083                 418856.781986113     4576638.04411761
2083                 418856.697749058     4576638.16668528
2083                 418856.615663934     4576638.29070441
2010                 419058.991570591     4576364.19684217
2030                 419380.54829817      4576535.22409184
2030                 419412.569337197     4576571.76760275
2030                 419412.61217956      4576571.81583462
2030                 419412.668477737     4576571.87727236
2030                 419412.725839576     4576571.93771821
2030                 419412.784247604     4576571.99715375
2030                 419412.843684029     4576572.05556088
2030                 419412.904130747     4576572.11292181
2030                 419412.965569345     4576572.16921905
2030                 419413.027981108     4576572.22443547
2030                 419413.091347024     4576572.27855425
2030                 419413.155647793     4576572.33155889
2030                 419413.220863827     4576572.38343326
2030                 419413.28697526      4576572.43416155
2030                 419413.353961955     4576572.48372831
2030                 419413.421803508     4576572.53211845
2030                 419413.490479252     4576572.57931721
2030                 419413.559968268     4576572.62531023
2030                 419413.63024939      4576572.67008349
2030                 419413.701301209     4576572.71362336
2030                 419413.773102081     4576572.75591658
2030                 419413.845630137     4576572.79695025
2030                 419413.918863282     4576572.83671188
2030                 419413.992779211     4576572.87518937
2030                 419414.067355405     4576572.91237098
2030                 419414.142569151     4576572.9482454
2030                 419414.218397536     4576572.98280169
2030                 419414.294817462     4576573.01602933
2030                 419414.371805651     4576573.04791819
2030                 419414.449338653     4576573.07845858
2030                 419414.527392849     4576573.10764117
2030                 419414.605944463     4576573.13545708
2030                 419414.684969568     4576573.16189785
2030                 419414.764444092     4576573.1869554
2030                 419414.844343827     4576573.21062212
2030                 419414.924644434     4576573.2328908
2030                 419415.005321453     4576573.25375464
2071                 419252.775708757     4576705.02985706
2071                 419253.059069677     4576705.11379005
2071                 419253.343852273     4576705.19276492
2071                 419253.629969797     4576705.26675763
2071                 419253.917335095     4576705.33574562
2071                 419254.205860632     4576705.3997079
2071                 419254.495458521     4576705.45862496
2071                 419254.786040548     4576705.51247887
2071                 419255.077518198     4576705.56125323
2071                 419255.369802685     4576705.60493317
2071                 419255.662804976     4576705.64350539
2071                 419255.956435819     4576705.67695813
2071                 419256.250605772     4576705.70528123
2071                 419256.545225228     4576705.72846603
2071                 419256.840204442     4576705.74650548
2071                 419257.135453562     4576705.75939409
2071                 419257.430882651     4576705.76712792
2071                 419257.726401719     4576705.76970463
2071                 419258.021920748     4576705.76712343
2071                 419258.317349721     4576705.7593851
2071                 419258.612598645     4576705.74649201
2071                 419258.907577587     4576705.72844807
2071                 419259.202196691     4576705.70525879
2071                 419259.496366216     4576705.67693123
2071                 419259.789996553     4576705.64347402
2071                 419260.08299826      4576705.60489735
2071                 419260.375282086     4576705.56121297
2071                 419260.666758998     4576705.51243418
2071                 419260.95734021      4576705.45857585
2071                 419261.246937208     4576705.39965439
2071                 419261.535461777     4576705.33568773
2071                 419261.822826031     4576705.26669536
2071                 419262.108942435     4576705.19269831
2071                 419262.393723836     4576705.1137191
2071                 419262.677083486     4576705.02978181
2071                 419262.958935072     4576704.94091199
2071                 419263.239192738     4576704.84713672
2071                 419263.517771116     4576704.74848456
2071                 419263.794585348     4576704.64498556
2071                 419264.069551113     4576704.53667125
2071                 419264.342584654     4576704.42357462
2071                 419264.613602803     4576704.30573013
2071                 419264.882523004     4576704.18317366
2071                 419265.149263343     4576704.05594256
2071                 419265.413742567     4576703.92407557
2071                 419265.675880114     4576703.78761287
2071                 419265.935596133     4576703.64659602
2071                 419266.192811513     4576703.50106798
2071                 419266.284614628     4576703.44767995
2071                 419267.088927695     4576702.9481538
2071                 419269.620686112     4576701.33521876
2071                 419272.123909334     4576699.6783441
2071                 419274.597834855     4576697.97803453
2071                 419277.041709093     4576696.23480797
2071                 419279.454787621     4576694.44919542
2071                 419281.836335391     4576692.6217408
2071                 419284.185626961     4576690.75300078
2071                 419286.501946715     4576688.84354458
2071                 419288.784589078     4576686.89395384
2071                 419289.157006834     4576686.56927077
2071                 419332.800816531     4576647.9080979
2071                 419332.81270641      4576647.89493511
2071                 419332.876740842     4576647.82255624
2071                 419332.939502335     4576647.74907085
2071                 419333.000971772     4576647.6745013
2071                 419333.061130429     4576647.59887033
2071                 419333.119959982     4576647.52220096
2071                 419333.177442509     4576647.44451655
2071                 419333.233560502     4576647.36584076
2071                 419333.288296866     4576647.28619756
2071                 419333.341634928     4576647.20561121
2071                 419333.393558441     4576647.12410626
2071                 419333.444051588     4576647.04170753
2071                 419333.493098988     4576646.95844013
2071                 419333.540685702     4576646.8743294
2071                 419333.586797234     4576646.78940099
2071                 419333.631419537     4576646.70368076
2071                 419333.674539021     4576646.61719481
2071                 419333.716142548     4576646.5299695
2071                 419333.756217449     4576646.44203139
2071                 419333.794751513     4576646.35340728
2071                 419333.831733005     4576646.26412414
2071                 419333.867150659     4576646.17420919
2071                 419333.900993687     4576646.08368981
2071                 419333.933251779     4576645.99259358
2071                 419333.963915109     4576645.90094824
2071                 419333.992974338     4576645.8087817
2071                 419334.020420613     4576645.71612206
2071                 419334.046245574     4576645.62299752
2071                 419334.070441354     4576645.52943645
2071                 419334.093000584     4576645.43546736
2071                 419334.113916391     4576645.34111887
2071                 419334.133182405     4576645.24641973
2071                 419334.150792756     4576645.15139876
2071                 419334.16674208      4576645.05608492
2071                 419334.18102552      4576644.96050725
2071                 419334.193638724     4576644.86469485
2071                 419334.204577849     4576644.76867692
2071                 419334.213839565     4576644.67248269
2071                 419334.22142105      4576644.57614148
2071                 419334.227319993     4576644.47968262
2071                 419334.2315346       4576644.38313551
2071                 419334.234063584     4576644.28652954
2071                 419334.234906178     4576644.18989415
2071                 419334.234062122     4576644.09325878
2071                 419334.231531676     4576643.99665285
2071                 419334.227315609     4576643.9001058
2071                 419334.221415206     4576643.80364703
2071                 419334.213832263     4576643.70730593
2071                 419334.204569092     4576643.61111185
2071                 419334.193628514     4576643.51509408
2071                 419334.18101386      4576643.41928187
2071                 419334.166728975     4576643.32370442
2071                 419334.150778208     4576643.22839082
2071                 419334.133166419     4576643.13337012
2071                 419334.113898973     4576643.03867127
2071                 419334.092981738     4576642.9443231
2071                 419334.070421087     4576642.85035435
2071                 419334.046223891     4576642.75679366
2071                 419334.020397521     4576642.66366951
2071                 419333.992949844     4576642.57101028
2071                 419333.96388922      4576642.47884418
2071                 419333.933224503     4576642.38719931
2071                 419333.900965033     4576642.29610357
2071                 419333.867120636     4576642.2055847
2071                 419333.831701622     4576642.11567029
2071                 419333.794718779     4576642.02638772
2071                 419333.756183373     4576641.93776419
2071                 419333.716107143     4576641.84982669
2071                 419333.674502295     4576641.76260201
2071                 419333.631381503     4576641.67611672
2071                 419333.586757903     4576641.59039716
2071                 419333.540645086     4576641.50546945
2071                 419333.493057099     4576641.42135945
2071                 419333.444008439     4576641.33809279
2071                 419333.393514045     4576641.25569483
2071                 419333.341589299     4576641.17419067
2071                 419333.288250018     4576641.09360513
2071                 419333.233512449     4576641.01396276
2071                 419333.177393266     4576640.93528783
2071                 419333.119909563     4576640.85760429
2071                 419333.061078851     4576640.78093582
2071                 419333.000919049     4576640.70530576
2071                 419332.939448483     4576640.63073715
2071                 419332.876685878     4576640.55725271
2071                 419332.812650352     4576640.48487482
2071                 419332.74736141      4576640.41362552
2071                 419332.68083894      4576640.34352653
2071                 419332.613103206     4576640.27459919
2071                 419332.544174841     4576640.2068645
2071                 419332.47407484      4576640.14034309
2071                 419332.402824557     4576640.07505523
2071                 419332.330445695     4576640.0110208
2071                 419332.256960303     4576639.9482593
2071                 419332.182390763     4576639.88678987
2071                 419332.106759791     4576639.82663121
2071                 419332.030090425     4576639.76780166
2071                 419331.952406018     4576639.71031914
2071                 419331.873730235     4576639.65420115
2071                 419331.79408704      4576639.59946479
2071                 419331.713500694     4576639.54612672
2071                 419331.631995745     4576639.49420321
2071                 419331.549597019     4576639.44371007
2071                 419331.466329615     4576639.39466267
2071                 419331.382218898     4576639.34707596
2071                 419331.29729049      4576639.30096443
2071                 419331.211570259     4576639.25634213
2071                 419331.125084317     4576639.21322265
2087                 419195.047347334     4576615.56477942
2087                 419195.415073989     4576615.41992481
2087                 419195.780216576     4576615.26867454
2087                 419196.142663869     4576615.1110747
2087                 419196.502305464     4576614.94717328
2087                 419196.85903181      4576614.77702022
2087                 419197.212734244     4576614.60066733
2087                 419197.563305026     4576614.41816835
2087                 419197.910637368     4576614.22957885
2087                 419198.254625469     4576614.0349563
2087                 419198.595164548     4576613.83435997
2087                 419198.932150872     4576613.62785096
2087                 419199.265481793     4576613.41549218
2087                 419199.595055775     4576613.19734832
2087                 419199.920772425     4576612.97348583
2087                 419200.242532529     4576612.74397289
2087                 419200.560238074     4576612.50887942
2087                 419200.873792285     4576612.26827702
2087                 419201.183099649     4576612.022239
2087                 419201.488065949     4576611.77084029
2087                 419201.788598289     4576611.51415748
2087                 419202.084605124     4576611.25226875
2087                 419202.375996287     4576610.98525387
2087                 419202.662683018     4576610.71319418
2087                 419202.944577989     4576610.43617256
2087                 419203.221595333     4576610.15427338
2087                 419203.493650667     4576609.86758252
2087                 419203.76066112      4576609.5761873
2087                 419204.022545359     4576609.28017649
2087                 419204.27922361      4576608.97964025
2087                 419204.530617689     4576608.67467014
2087                 419204.776651016     4576608.36535904
2087                 419205.017248649     4576608.05180117
2087                 419205.252337298     4576607.73409205
2087                 419205.481845353     4576607.41232846
2087                 419205.705702905     4576607.08660841
2087                 419205.923841764     4576606.75703112
2087                 419206.136195482     4576606.42369697
2087                 419206.342699376     4576606.08670751
2087                 419206.543290541     4576605.74616538
2087                 419206.737907875     4576605.40217432
2087                 419206.926492097     4576605.05483911
2087                 419207.108985761     4576604.70426556
2087                 419207.285333279     4576604.35056045
2087                 419207.455480933     4576603.99383151
2087                 419207.619376895     4576603.63418743
2087                 419207.77697124      4576603.27173774
2087                 419207.928215963     4576602.90659285
2087                 419208.073064994     4576602.53886399
2087                 419208.211474211     4576602.16866318
2087                 419208.343401453     4576601.79610317
2087                 419208.468806533     4576601.42129746
2087                 419208.587651251     4576601.04436021
2087                 419208.699899408     4576600.66540625
2087                 419208.80551681      4576600.284551
2087                 419208.904471285     4576599.90191049
2087                 419208.996732692     4576599.51760125
2087                 419209.082272926     4576599.13174037
2087                 419209.161065931     4576598.74444537
2087                 419209.233087706     4576598.35583423
2087                 419209.298316312     4576597.96602532
2087                 419209.35673188      4576597.57513739
2087                 419209.408316617     4576597.1832895
2087                 419209.453054808     4576596.79060102
2087                 419209.489311396     4576596.41563931
2087                 419205.716051442     4576517.4169786
2006                 419162.638375725     4576201.28293485
2006                 419165.013471166     4576198.61095248
2006                 419167.685453537     4576196.8296309
2006                 419170.505879373     4576195.49363972
2006                 419173.326305209     4576194.45453546
2006                 419176.88894837      4576193.71231814
2006                 419180.748478461     4576193.41543121
2006                 419184.311121623     4576193.71231814
2006                 419187.279990923     4576194.306092
2006                 419190.69419062      4576195.93897011
2064                 419034.557760683     4576770.12840419
2064                 419034.59624129      4576770.34769479
2064                 419034.613519958     4576770.46330308
2064                 419034.628778351     4576770.57919531
2064                 419034.642011823     4576770.69533618
2064                 419034.653216341     4576770.81169033
2064                 419034.662388492     4576770.92822229
2064                 419034.669525484     4576771.04489659
114082               418594.951186686     4578076.25266407
2032                 419229.888871784     4576596.06176457
2032                 419229.894088359     4576596.1386471
2032                 419229.919538149     4576596.46198608
2032                 419229.950627105     4576596.78483164
2032                 419229.987345759     4576597.10708546
2032                 419230.029682925     4576597.42864936
2032                 419230.077625706     4576597.74942541
2032                 419230.1311595       4576598.06931588
2032                 419230.190267998     4576598.38822334
2032                 419230.254933197     4576598.70605064
2032                 419230.325135397     4576599.02270097
2032                 419230.400853216     4576599.33807788
2032                 419230.482063589     4576599.65208529
2032                 419230.568741778     4576599.96462756
2032                 419230.66086138      4576600.27560949
2032                 419230.758394335     4576600.58493635
2032                 419230.861310932     4576600.8925139
2032                 419230.969579824     4576601.19824847
2032                 419231.08316803      4576601.50204692
2032                 419231.20204095      4576601.80381672
2032                 419231.326162374     4576602.10346593
2032                 419231.455494494     4576602.40090329
2032                 419231.589997913     4576602.69603819
2032                 419231.729631661     4576602.98878073
2032                 419231.874353204     4576603.27904174
2032                 419232.024118458     4576603.56673281
2032                 419232.178881804     4576603.85176629
2032                 419232.338596099     4576604.13405537
2032                 419232.503212692     4576604.41351405
2032                 419232.67268144      4576604.69005721
2032                 419232.84695072      4576604.96360062
2032                 419233.02596745      4576605.23406095
2032                 419233.209677097     4576605.50135581
2032                 419233.398023704     4576605.76540379
2032                 419233.590949897     4576606.02612445
2032                 419233.788396909     4576606.28343837
2032                 419233.990304597     4576606.53726718
2032                 419234.196611456     4576606.78753355
2032                 419234.407254645     4576607.03416125
2032                 419234.622169998     4576607.27707517
2032                 419234.841292051     4576607.51620129
2032                 419235.064554058     4576607.75146679
2032                 419235.291888009     4576607.98279999
2032                 419235.523224658     4576608.21013044
2032                 419235.758493536     4576608.43338888
2032                 419235.997622979     4576608.65250731
2032                 419236.240540145     4576608.86741899
2032                 419236.48717104      4576609.07805844
2032                 419236.737440537     4576609.2843615
2032                 419236.991272402     4576609.48626535
2032                 419237.248589315     4576609.68370846
2032                 419237.509312895     4576609.8766307
2032                 419237.773363724     4576610.06497331
2032                 419238.040661367     4576610.24867891
2032                 419238.311124405     4576610.42769154
2032                 419238.584670451     4576610.60195667
2032                 419238.861216181     4576610.77142123
2032                 419239.140677357     4576610.93603359
2032                 419239.42296885      4576611.0957436
2032                 419239.708004674     4576611.25050263
2032                 419239.995698003     4576611.40026352
2032                 419240.285961203     4576611.54498067
2032                 419240.578705857     4576611.68460998
2032                 419240.873842792     4576611.81910892
2032                 419241.171282107     4576611.94843653
2032                 419241.470933198     4576612.07255342
2032                 419241.77270479      4576612.19142176
2032                 419242.076504959     4576612.30500536
2032                 419242.382241165     4576612.41326962
2032                 419242.689820278     4576612.51618155
2032                 419242.999148607     4576612.61370982
2032                 419243.310131926     4576612.70582471
2032                 419243.622675508     4576612.79249816
2032                 419243.936684148     4576612.87370377
2032                 419244.252062196     4576612.94941681
2032                 419244.568713586     4576613.01961421
2032                 419244.886541862     4576613.08427459
2032                 419245.205450211     4576613.14337825
2032                 419245.52534149      4576613.19690719
2032                 419245.562756976     4576613.20279385
2063                 419009.601827425     4576670.82572123
2063                 419009.877067636     4576670.77341539
2063                 419010.058962703     4576670.74297517
2063                 419010.241361321     4576670.7157141
2063                 419010.424207931     4576670.69164047
2063                 419010.607446835     4576670.67076163
2063                 419010.791022216     4576670.65308392
2063                 419010.974878157     4576670.63861274
2063                 419011.158958652     4576670.62735249
2072                 419027.724797168     4576667.30037275
2059                 418859.921612331     4576680.93539426
2059                 418860.111402224     4576681.05169567
2059                 418860.303192951     4576681.16466709
2059                 418860.49692609      4576681.27427408
2059                 418860.692542629     4576681.38048328
2059                 418860.88998298      4576681.48326231
2059                 418861.089187002     4576681.58257989
2059                 418861.290094015     4576681.67840574
2059                 418861.492642821     4576681.7707107
2059                 418861.696771721     4576681.85946663
2059                 418861.902418536     4576681.9446465
2059                 418862.109520624     4576682.02622436
2059                 418862.3180149       4576682.10417538
2059                 418862.527837853     4576682.17847579
2059                 418862.738925571     4576682.24910297
2059                 418862.951213753     4576682.3160354
2059                 418863.164637735     4576682.3792527
2059                 418863.379132506     4576682.43873561
2059                 418863.594632728     4576682.49446601
2059                 418863.811072758     4576682.54642693
2059                 418864.028386667     4576682.59460253
2059                 418864.246508257     4576682.63897815
2059                 418864.465371088     4576682.67954026
2059                 418864.684908492     4576682.7162765
2059                 418864.905053595     4576682.7491757
2059                 418865.12573934      4576682.77822782
2059                 418865.346898502     4576682.80342402
2059                 418865.568463715     4576682.82475663
2059                 418865.790367488     4576682.84221913
2059                 418866.012542227     4576682.85580623
2059                 418866.234920256     4576682.86551377
2059                 418866.457433835     4576682.8713388
2059                 418866.680015185     4576682.87327955
2059                 418866.902596506     4576682.87133542
2059                 418867.125109997     4576682.865507
2059                 418867.347487879     4576682.85579609
2059                 418867.569662412     4576682.84220561
2059                 418867.791565921     4576682.82473973
2059                 418867.847766982     4576682.81969704
2081                 418966.584335822     4576564.75443788
2015                 418853.823520372     4576501.772851
2015                 418853.683081361     4576502.2182784
2015                 418853.55043752      4576502.66608895
2015                 418853.425629252     4576503.11614626
2015                 418853.308694576     4576503.56831322
2015                 418853.199669112     4576504.02245211
2015                 418853.098586068     4576504.47842459
2015                 418853.005476238     4576504.93609176
2015                 418852.920367981     4576505.39531422
2015                 418852.843287224     4576505.85595208
2015                 418852.774257445     4576506.31786503
2015                 418852.713299672     4576506.78091236
2015                 418852.660432474     4576507.24495302
2015                 418852.615671953     4576507.70984568
2015                 418852.579031746     4576508.1754487
2015                 418852.550523011     4576508.64162027
2015                 418852.530154435     4576509.10821838
2015                 418852.514014323     4576509.95106871
2021                 419136.890802761     4576486.01907145
2021                 419192.443293631     4576483.79605028
2093                 419013.777192726     4576670.89680033
2093                 419013.88488324      4576670.99899326
2093                 419013.99077384      4576671.10305009
2093                 419014.09483227      4576671.20893912
2093                 419014.197026834     4576671.31662808
2093                 419014.297326401     4576671.42608419
2093                 419014.395700419     4576671.53727409
2093                 419014.492118923     4576671.65016392
2093                 419014.586552543     4576671.7647193
2093                 419014.678972513     4576671.88090532
2093                 419014.769350682     4576671.99868659
2093                 419014.857659519     4576672.11802725
2093                 419014.943872124     4576672.23889093
2093                 419015.027962236     4576672.36124082
2093                 419015.109904242     4576672.48503964
2093                 419015.189673179     4576672.6102497
2093                 419015.267244751     4576672.73683285
2093                 419015.342595327     4576672.86475054
2093                 419015.415701956     4576672.99396378
2093                 419015.486542368     4576673.12443324
2093                 419015.555094985     4576673.25611916
2093                 419015.621338925     4576673.38898143
2093                 419015.685254009     4576673.52297958
2093                 419015.746820768     4576673.65807279
2093                 419015.806020449     4576673.79421992
2093                 419015.862835018     4576673.93137949
2093                 419015.91724717      4576674.06950972
2093                 419015.96924033      4576674.20856854
2093                 419016.01879866      4576674.34851358
2093                 419016.065907064     4576674.48930222
2093                 419016.110551192     4576674.63089157
2093                 419016.152717447     4576674.77323851
2093                 419016.192392982     4576674.91629966
2093                 419016.229565713     4576675.06003147
2093                 419016.264224317     4576675.20439013
2093                 419016.296358237     4576675.34933168
2093                 419016.325957683     4576675.49481198
2093                 419016.35301364      4576675.64078669
2093                 419016.347224729     4576675.60832562
114083               418619.803703696     4578056.07826791
114083               418627.405650075     4578044.96773089
2016                 418855.330531707     4576620.80632559
2016                 418855.364171282     4576620.87094542
2016                 418855.398933505     4576620.93496832
2016                 418855.434807788     4576620.99837478
2016                 418855.471783202     4576621.06114549
2016                 418855.509848484     4576621.12326133
2016                 418855.54899204      4576621.18470338
2016                 418855.589201945     4576621.24545292
2016                 418855.630465952     4576621.30549145
2016                 418855.672771491     4576621.36480068
2016                 418855.716105676     4576621.42336254
2016                 418855.760455306     4576621.4811592
2016                 418855.805806872     4576621.53817304
2016                 418855.85214656      4576621.59438671
2016                 418855.899460254     4576621.64978308
2016                 418855.947733542     4576621.70434527
2016                 418855.996951719     4576621.75805667
2016                 418856.047099793     4576621.81090091
2016                 418856.098162488     4576621.8628619
2016                 418856.150124251     4576621.91392381
2016                 418856.202969252     4576621.96407108
2016                 418856.256681396     4576622.01328845
2016                 418856.311244321     4576622.06156091
2016                 418856.366641406     4576622.10887376
2016                 418856.422855777     4576622.1552126
2016                 418856.479870311     4576622.2005633
2016                 418856.537667639     4576622.24491205
2016                 418856.596230158     4576622.28824535
2016                 418856.655540027     4576622.33054999
2016                 418856.715579182     4576622.37181309
2016                 418856.776329332     4576622.41202208
2016                 418856.837771973     4576622.4511647
2016                 418856.89988839      4576622.48922904
2016                 418856.96265966      4576622.5262035
2016                 418857.026066663     4576622.56207682
2016                 418857.090090084     4576622.59683808
2016                 418857.154710422     4576622.63047667
2016                 418857.219907993     4576622.66298236
2016                 418857.285662936     4576622.69434525
2016                 418857.351955223     4576622.72455578
2016                 418857.418764659     4576622.75360475
2016                 418857.486070894     4576622.7814833
2016                 418857.553853426     4576622.80818296
2016                 418857.622091608     4576622.83369558
2016                 418857.690764653     4576622.85801339
2016                 418857.759851644     4576622.88112899
2016                 418857.829331535     4576622.90303534
2016                 418857.899183162     4576622.92372576
2016                 418857.969385249     4576622.94319394
2016                 418858.03991641      4576622.96143397
2016                 418858.110755161     4576622.97844028
2016                 418858.181879924     4576622.99420769
2016                 418858.253269034     4576623.00873141
2016                 418858.324900745     4576623.022007
2016                 418858.396753237     4576623.03403042
2016                 418858.468804623     4576623.04479801
2016                 418858.541032956     4576623.0543065
2016                 418858.613416234     4576623.06255297
2016                 418858.685932409     4576623.06953493
2016                 418858.758559391     4576623.07525024
2016                 418858.831275057     4576623.07969717
2016                 418858.904057259     4576623.08287435
2016                 418858.976883824     4576623.08478083
2016                 418859.049732571     4576623.08541602
2016                 418859.122581308     4576623.08477972
2016                 418859.195407845     4576623.08287214
2016                 418859.268189998     4576623.07969385
2016                 418859.340905597     4576623.07524581
2016                 418859.413532493     4576623.0695294
2016                 418859.486048562     4576623.06254634
2016                 418859.558431715     4576623.05429876
2016                 418859.630659904     4576623.04478918
2016                 418859.702711127     4576623.03402049
2016                 418859.774563437     4576623.02199598
2016                 418859.846194947     4576623.0087193
2016                 418859.917583837     4576622.9941945
2016                 418859.988708362     4576622.97842601
2016                 418860.059546856     4576622.96141862
2016                 418860.130077741     4576622.94317752
2016                 418860.200279532     4576622.92370827
2016                 418860.270130847     4576622.90301679
2016                 418860.339610407     4576622.88110938
2016                 418860.408697047     4576622.85799273
2016                 418860.477369725     4576622.83367388
2016                 418860.545607521     4576622.80816022
2016                 418860.613389648     4576622.78145953
2016                 418860.680695462     4576622.75357995
2016                 418860.747504459     4576622.72452997
2016                 418860.813796288     4576622.69431844
2016                 418860.879550757     4576622.66295455
2016                 418860.944747835     4576622.63044787
2016                 418861.009367664     4576622.59680829
2016                 418861.07339056      4576622.56204606
2016                 418861.13679702      4576622.52617178
2016                 418861.199567731     4576622.48919636
2016                 418861.261683571     4576622.45113107
2016                 418861.32312562      4576622.41198751
2016                 418861.383875162     4576622.37177761
2016                 418861.443913692     4576622.3305136
2016                 418861.503222921     4576622.28820806
2016                 418861.514865352     4576622.27971846
2052                 418905.526499054     4576936.78668179
2052                 418905.993113152     4576936.89012393
2052                 418906.461461498     4576936.98540677
2052                 418906.931401426     4576937.0725013
2052                 418907.40278979      4576937.15138097
2052                 418907.875483        4576937.22202178
2052                 418908.349337069     4576937.28440219
2052                 418908.824207655     4576937.3385032
2052                 418909.29995011      4576937.38430834
2052                 418909.776419517     4576937.42180365
2052                 418910.253470739     4576937.45097772
2052                 418910.730958462     4576937.47182165
2052                 418911.208737238     4576937.48432909
2052                 418911.686661532     4576937.48849624
2052                 418912.164585762     4576937.48432183
2052                 418912.642364349     4576937.47180712
2052                 418913.119851756     4576937.45095593
2052                 418913.596902537     4576937.42177462
2052                 418914.073371376     4576937.38427206
2052                 418914.549113138     4576937.33845969
2052                 418915.023982906     4576937.28435146
2052                 418915.49783603      4576937.22196385
2052                 418915.97052817      4576937.15131586
2052                 418916.441915341     4576937.07242902
2052                 418916.911853951     4576936.98532735
2052                 418917.380200855     4576936.89003739
2052                 418917.846813388     4576936.78658816
2052                 418918.311549415     4576936.67501118
2052                 418918.774267375     4576936.55534042
2052                 418919.234826319     4576936.42761235
2052                 418919.693085955     4576936.29186588
2052                 418920.148906693     4576936.14814234
2052                 418920.602149687     4576935.99648553
2052                 418921.052676873     4576935.83694163
2052                 418921.500351017     4576935.66955925
2052                 418921.945035753     4576935.49438936
2052                 418922.386595626     4576935.31148535
2052                 418922.824896133     4576935.1209029
2052                 418923.259803761     4576934.92270008
2052                 418923.691186036     4576934.71693727
2052                 418924.118911553     4576934.50367713
2052                 418924.542850023     4576934.28298464
2052                 418924.962872311     4576934.05492702
2052                 418925.013308138     4576934.02689998
2013                 418927.339904815     4576453.38251886
2013                 418927.417658139     4576453.41332654
2013                 418927.31658462      4576453.37351351
2013                 418927.214831661     4576453.33547052
2013                 418927.112430258     4576453.29920915
2013                 418927.009411603     4576453.26474046
2013                 418926.905807076     4576453.23207495
2013                 418926.801648237     4576453.20122255
2013                 418926.696966814     4576453.17219268
2013                 418926.591794692     4576453.14499417
2013                 418926.48616391      4576453.11963531
2013                 418926.380106642     4576453.09612383
2013                 418926.273655195     4576453.07446688
2013                 418926.166841996     4576453.05467106
2013                 418926.05969958      4576453.03674241
2013                 418925.952260584     4576453.02068637
2013                 418925.844557735     4576453.00650786
2013                 418925.73662384      4576452.99421118
2013                 418925.628491778     4576452.98380007
2013                 418925.520194486     4576452.97527772
2013                 418925.411764952     4576452.96864671
2013                 418925.303236205     4576452.96390907
2013                 418925.194641305     4576452.96106624
2013                 418925.08601333      4576452.96011908
2013                 418924.977385369     4576452.96106789
2013                 418924.868790512     4576452.96391237
2013                 418924.760261837     4576452.96865166
2013                 418924.651832403     4576452.97528432
2013                 418924.54353524      4576452.98380832
2013                 418924.435403335     4576452.99422107
2013                 418924.327469626     4576453.00651939
2013                 418924.219766992     4576453.02069954
2013                 418924.112328239     4576453.03675721
2013                 418924.005186094     4576453.05468749
2013                 418923.898373194     4576453.07448493
2013                 418923.791922075     4576453.0961435
2013                 418923.685865163     4576453.1196566
2013                 418923.580234764     4576453.14501706
2013                 418923.475063055     4576453.17221717
2013                 418923.37038207      4576453.20124863
2013                 418923.266223698     4576453.23210261
2013                 418923.162619666     4576453.2647697
2013                 418923.059601533     4576453.29923996
2013                 418922.957200678     4576453.33550288
2013                 418922.855448295     4576453.37354742
2013                 418922.754375378     4576453.41336198
2013                 418922.654012714     4576453.45493446
2013                 418922.554390876     4576453.49825216
2013                 418922.455540209     4576453.54330192
2013                 418922.357490824     4576453.59006999
2013                 418922.260272588     4576453.63854213
2013                 418922.134618679     4576453.70438152
2092                 419185.415132987     4576766.06671218
2097                 419150.065010706     4576248.58995653
2097                 419150.477527054     4576248.28470564
2097                 419150.895307936     4576247.98670064
2097                 419151.318226092     4576247.69603232
2097                 419151.746152697     4576247.4127892
2097                 419152.1789574       4576247.13705757
2097                 419152.616508364     4576246.86892142
2097                 419153.058672309     4576246.60846242
2097                 419153.505314545     4576246.35575992
2097                 419153.956299022     4576246.1108909
2097                 419154.411488366     4576245.87392992
2097                 419154.870743921     4576245.64494919
2097                 419155.333925793     4576245.42401845
2097                 419155.800892893     4576245.21120499
2097                 419156.271502978     4576245.00657365
2097                 419156.745612697     4576244.81018675
2097                 419157.223077629     4576244.62210412
2097                 419157.703752336     4576244.44238305
2097                 419158.187490398     4576244.27107828
2097                 419158.674144465     4576244.10824199
2097                 419159.163566296     4576243.95392379
2097                 419159.65560681      4576243.80817068
2097                 419160.150116126     4576243.67102706
2097                 419160.646943612     4576243.5425347
2097                 419161.145937929     4576243.42273275
2097                 419161.646947078     4576243.3116577
2097                 419162.149818448     4576243.20934338
2097                 419162.654398859     4576243.11582096
2097                 419163.160534611     4576243.03111893
2097                 419163.668071529     4576242.95526309
2097                 419164.176855015     4576242.88827653
2097                 419164.686730086     4576242.83017968
2097                 419165.19754143      4576242.78099022
2097                 419165.709133449     4576242.74072314
2097                 419166.221350308     4576242.70939071
2097                 419166.734035979     4576242.68700247
2097                 419167.247034294     4576242.67356523
2097                 419167.760188989     4576242.6690831
2097                 419168.273343751     4576242.67355743
2097                 419168.78634227      4576242.68698686
2097                 419169.29902828      4576242.70936732
2097                 419169.811245612     4576242.74069196
2097                 419170.32283824      4576242.78095127
2097                 419170.833650329     4576242.83013296
2097                 419171.343526279     4576242.88822206
2097                 419171.852310777     4576242.95520088
2097                 419172.788210741     4576243.13666267
2097                 419173.263095548     4576243.24193832
2097                 419173.736070714     4576243.35548581
2097                 419174.206992167     4576243.47727056
2097                 419174.675716459     4576243.60725548
2097                 419175.142100812     4576243.74540097
2097                 419175.60600316      4576243.89166494
2097                 419176.067282196     4576244.04600285
2097                 419176.525797408     4576244.20836769
2097                 419176.981409129     4576244.37870999
2097                 419177.433978575     4576244.55697787
2097                 419177.883367889     4576244.74311702
2097                 419178.329440182     4576244.93707075
2097                 419178.772059576     4576245.13877997
2097                 419179.211091246     4576245.34818325
2097                 419179.646401458     4576245.56521679
2097                 419180.077857612     4576245.78981449
2097                 419180.505328283     4576246.02190793
2097                 419180.928683259     4576246.26142641
2097                 419181.347793582     4576246.50829697
2097                 419181.762531586     4576246.76244443
2097                 419182.172770939     4576247.02379134
2097                 419182.578386678     4576247.29225813
2097                 419182.979255248     4576247.56776299
2097                 419183.375254541     4576247.85022201
2097                 419183.766263931     4576248.13954915
2097                 419184.152164314     4576248.43565628
2097                 419184.53283814      4576248.73845321
2097                 419184.908169453     4576249.04784769
2097                 419185.278043922     4576249.36374548
2097                 419185.642348881     4576249.68605036
2097                 419186.000973358     4576250.01466415
2097                 419186.353808114     4576250.34948676
2097                 419186.700745671     4576250.69041618
2097                 419187.041680349     4576251.03734857
2097                 419187.376508295     4576251.39017826
2097                 419187.705127519     4576251.74879776
2097                 419188.027437918     4576252.11309784
2097                 419188.343341316     4576252.48296753
2097                 419188.652741483     4576252.85829415
2097                 419188.955544174     4576253.23896339
2097                 419189.251657153     4576253.62485929
2097                 419189.54099022      4576254.0158643
2097                 419189.823455242     4576254.41185932
2097                 419190.098966177     4576254.81272372
2097                 419190.367439101     4576255.2183354
2097                 419190.628792237     4576255.62857079
2097                 419190.882945972     4576256.04330495
2097                 419191.129822889     4576256.46241154
2097                 419191.369347787     4576256.88576289
2097                 419191.601447704     4576257.31323005
2097                 419191.826051941     4576257.74468281
2097                 419192.04309208      4576258.17998973
2097                 419192.25250201      4576258.61901824
2097                 419192.454217942     4576259.06163458
2097                 419192.648178431     4576259.50770394
2097                 419192.834324395     4576259.95709044
2097                 419193.012599133     4576260.40965719
2097                 419193.18294834      4576260.86526634
2097                 419193.345320125     4576261.3237791
2097                 419193.49966503      4576261.7850558
2097                 419193.615389228     4576262.14970622
2097                 419193.805634378     4576263.16640793
2097                 419193.948337465     4576264.01912833
2097                 419194.076136793     4576264.87420938
2097                 419194.188993436     4576265.7313906
2097                 419194.286873015     4576266.59041088
2097                 419194.369745716     4576267.45100857
2097                 419194.437586295     4576268.31292152
2097                 419194.490374086     4576269.17588717
2097                 419194.52809301      4576270.03964266
2097                 419194.550731578     4576270.90392489
2097                 419194.558282894     4576271.76847058
2097                 419194.550744657     4576272.63301638
2097                 419194.545997976     4576272.87201048
2085                 419112.717191236     4576512.74383554
2085                 419112.736206619     4576512.74314188
2085                 419112.629073843     4576512.74782021
2085                 419112.522039032     4576512.75436756
2085                 419112.415134789     4576512.76278192
2085                 419112.30839368      4576512.77306074
2085                 419112.201848218     4576512.78520088
2085                 419112.095530858     4576512.79919865
2085                 419111.989473985     4576512.81504978
2085                 419111.883709905     4576512.83274945
2085                 419111.778270836     4576512.85229225
2085                 419111.673188894     4576512.87367225
2085                 419111.568496089     4576512.89688292
2085                 419111.464224312     4576512.92191719
2085                 419111.360405323     4576512.94876745
2085                 419111.257070749     4576512.97742551
2085                 419111.154252065     4576513.00788264
2085                 419111.05198059      4576513.04012957
2085                 419110.950287479     4576513.07415647
2085                 419110.849203707     4576513.10995298
2085                 419110.748760066     4576513.14750818
2085                 419110.648987151     4576513.18681066
2085                 419110.549915355     4576513.22784842
2085                 419110.451574856     4576513.27060897
2085                 419110.353995609     4576513.3150793
2085                 419110.257207338     4576513.36124584
2085                 419110.161239525     4576513.40909453
2085                 419110.066121404     4576513.45861081
2085                 419109.971881948     4576513.50977959
2085                 419109.878549863     4576513.56258528
2085                 419109.786153579     4576513.6170118
2085                 419109.694721241     4576513.67304256
2085                 419109.6042807       4576513.73066051
2085                 419109.514859506     4576513.78984808
2085                 419109.426484897     4576513.85058725
2085                 419109.339183792     4576513.91285953
2085                 419109.252982784     4576513.97664593
2085                 419109.167908131     4576514.04192703
2085                 419109.083985748     4576514.10868295
2085                 419109.001241198     4576514.17689335
2085                 419108.919699686     4576514.24653745
2085                 419107.634492911     4576515.96335422
2046                 418856.239046387     4576673.90440555
2046                 418856.24430863      4576674.01809524
2046                 418856.254226157     4576674.18022522
2046                 418856.266971731     4576674.34215744
2046                 418856.28254147      4576674.50384254
2046                 418856.300930633     4576674.6652313
2046                 418856.322133616     4576674.82627453
2046                 418856.346143963     4576674.9869232
2046                 418856.372954358     4576675.14712836
2046                 418856.402556635     4576675.30684121
2046                 418856.434941778     4576675.46601311
2046                 418856.470099921     4576675.62459557
2046                 418856.508020354     4576675.78254028
2046                 418856.548691527     4576675.93979913
2046                 418856.592101052     4576676.09632422
2046                 418856.638235704     4576676.25206787
2046                 418856.687081431     4576676.40698264
2046                 418856.738623354     4576676.56102134
2046                 418856.792845773     4576676.71413704
2046                 418856.849732171     4576676.86628312
2046                 418856.909265221     4576677.01741322
2046                 418856.971426787     4576677.1674813
2046                 418857.036197934     4576677.31644166
2046                 418857.103558934     4576677.46424892
2046                 418857.173489266     4576677.61085805
2046                 418857.24596763      4576677.75622441
2046                 418857.320971948     4576677.9003037
2046                 418857.398479373     4576678.04305204
2046                 418857.478466295     4576678.18442595
2046                 418857.560908349     4576678.32438237
2046                 418857.645780424     4576678.46287865
2046                 418857.733056665     4576678.59987262
2046                 418857.822710489     4576678.73532255
2046                 418857.914714585     4576678.86918716
2046                 418858.009040927     4576679.0014257
2088                 419061.511355555     4576335.5053223
2088                 419060.508492214     4576336.76368934
2088                 419059.361724812     4576338.15485095
2088                 419058.190852952     4576339.52578683
2088                 419056.996233292     4576340.87607937
2088                 419055.778229726     4576342.20531727
2088                 419054.537213268     4576343.51309563
2088                 419053.273561946     4576344.79901609
2088                 419051.987660678     4576346.06268694
2088                 419050.679901163     4576347.30372325
2088                 419049.350681757     4576348.52174699
2088                 419048.000407354     4576349.71638715
2088                 419046.62948926      4576350.88727982
2088                 419045.238345069     4576352.03406834
2088                 419043.827398539     4576353.15640339
2088                 419043.165543866     4576353.66920306
2088                 418928.864384289     4576428.9705411
2088                 418845.804857518     4576483.19244583
2088                 418845.850163499     4576483.16294657
2088                 418845.519601554     4576483.38174436
2088                 418845.192908503     4576483.60627793
2088                 418844.87018386      4576483.83647888
2088                 418844.551525929     4576484.07227709
2088                 418844.237031778     4576484.31360073
2088                 418843.926797204     4576484.5603763
2088                 418843.620916707     4576484.81252863
2088                 418843.319483462     4576485.0699809
2088                 418843.022589288     4576485.33265469
2088                 418842.730324622     4576485.60047
2088                 418842.442778491     4576485.87334524
2088                 418842.160038483     4576486.15119729
2088                 418841.882190725     4576486.43394152
2088                 418841.609319852     4576486.72149179
2088                 418841.341508982     4576487.01376052
2088                 418841.078839693     4576487.31065868
2088                 418840.821391997     4576487.61209584
2088                 418840.569244316     4576487.91798017
2088                 418840.322473455     4576488.22821849
2088                 418840.081154583     4576488.5427163
2088                 418839.845361209     4576488.86137782
2088                 418839.615165157     4576489.18410596
2088                 418839.390636548     4576489.51080242
2088                 418839.171843775     4576489.84136768
2088                 418838.958853484     4576490.17570106
2088                 418838.751730555     4576490.51370072
2088                 418838.550538078     4576490.85526369
2088                 418838.35533734      4576491.20028593
2088                 418838.166187799     4576491.54866234
2088                 418837.983147074     4576491.90028681
2088                 418837.806270919     4576492.25505223
2088                 418837.635613214     4576492.61285052
2088                 418837.471225942     4576492.97357272
2088                 418837.313159177     4576493.33710892
2088                 418837.161461067     4576493.7033484
2088                 418837.016177822     4576494.0721796
2088                 418836.877353696     4576494.44349016
2088                 418836.745030977     4576494.81716699
2088                 418836.61924997      4576495.19309626
2088                 418836.500048991     4576495.57116345
2088                 418836.387464348     4576495.9512534
2088                 418836.281530337     4576496.33325033
2088                 418836.182279226     4576496.71703789
2088                 418836.089741247     4576497.10249917
2088                 418836.00394459      4576497.48951675
2088                 418835.924915387     4576497.87797274
2088                 418835.852677713     4576498.26774881
2088                 418835.787253571     4576498.65872625
2088                 418835.708886651     4576499.19485399
2088                 418844.026079725     4576845.29859054
2088                 418845.378784966     4576890.76655441
2088                 418845.381130242     4576890.80021511
2088                 418845.470288025     4576891.93296259
2088                 418845.579201399     4576893.06398154
2088                 418845.707837188     4576894.19292742
2088                 418845.856156206     4576895.31945636
2088                 418846.024113275     4576896.4432252
2088                 418846.211657234     4576897.56389162
2088                 418846.418730955     4576898.68111427
2088                 418846.645271361     4576899.79455282
2088                 418846.891209447     4576900.90386812
2088                 418847.156470295     4576902.00872225
2088                 418847.440973107     4576903.10877866
2088                 418847.744631219     4576904.20370227
2088                 418848.067352134     4576905.29315956
2088                 418848.409037548     4576906.37681865
2088                 418848.769583381     4576907.45434947
2088                 418849.148879807     4576908.52542378
2088                 418849.546811288     4576909.58971532
2088                 418849.963256611     4576910.64689991
2088                 418850.398088922     4576911.6966555
2088                 418850.851175768     4576912.73866235
2088                 418851.322379133     4576913.77260303
2088                 418851.811555485     4576914.79816261
2088                 418852.318555816     4576915.81502868
2088                 418852.843225687     4576916.8228915
2088                 418853.385405281     4576917.82144407
2088                 418853.944929444     4576918.81038222
2088                 418854.521627739     4576919.78940469
2088                 418855.115324498     4576920.75821329
2088                 418855.725838876     4576921.7165129
2088                 418856.352984904     4576922.6640116
2088                 418856.996571547     4576923.60042079
2088                 418857.656402762     4576924.52545522
2088                 418858.33227756      4576925.43883312
2088                 418858.358084816     4576925.47305652
2088                 418858.596998571     4576925.8046466
2088                 418859.13168588      4576926.52722358
2088                 418859.67890246      4576927.24035893
2088                 418860.238481625     4576927.94383542
2088                 418860.810252921     4576928.63743876
2088                 418861.394042181     4576929.32095768
2088                 418861.989671578     4576929.99418397
2088                 418862.596959676     4576930.65691255
2088                 418863.21572149      4576931.30894156
2088                 418863.845768539     4576931.95007238
2088                 418864.486908905     4576932.58010971
2088                 418865.13894729      4576933.19886165
2088                 418865.801685077     4576933.80613971
2088                 418866.474920389     4576934.4017589
2088                 418867.158448152     4576934.9855378
2088                 418867.852060158     4576935.55729858
2088                 418868.555545126     4576936.11686709
2088                 418869.268688766     4576936.66407286
2088                 418869.991273849     4576937.19874922
2088                 418870.723080268     4576937.72073329
2088                 418871.463885108     4576938.22986608
2088                 418872.213462713     4576938.7259925
2088                 418872.971584753     4576939.20896142
2088                 418873.689306471     4576939.64931941
2088                 418874.47535468      4576940.16722837
2088                 418875.518883019     4576940.83201811
2088                 418876.573854604     4576941.47849453
2088                 418877.639948081     4576942.10646068
2088                 418878.716838708     4576942.7157253
2088                 418879.804198454     4576943.30610279
2088                 418880.901696098     4576943.87741332
2088                 418882.008997332     4576944.42948286
2088                 418883.125764861     4576944.96214324
2088                 418884.251658507     4576945.47523222
2088                 418885.386335312     4576945.9685935
2088                 418886.529449642     4576946.44207679
2088                 418887.680653294     4576946.89553787
2088                 418888.839595599     4576947.32883862
2088                 418890.005923533     4576947.74184703
2088                 418891.179281821     4576948.13443732
2088                 418892.359313047     4576948.50648989
2088                 418893.545657762     4576948.8578914
2088                 418894.737954593     4576949.18853483
2088                 418895.935840355     4576949.49831944
2088                 418897.138950162     4576949.78715089
2088                 418898.346917533     4576950.05494118
2088                 418899.559374511     4576950.30160875
2088                 418900.775951769     4576950.52707846
2094                 419250.457072166     4576704.02001822
2094                 419249.003435889     4576702.99183646
2094                 419248.187981392     4576702.21183651
2094                 419247.407981438     4576701.07729112
2094                 419246.698890571     4576699.30456395
113910               419174.250026373     4576773.42741718
114460               418861.335437195     4576820.80798775
114460               418860.147116257     4576824.69483487
114460               418861.191601555     4576863.64036548
114460               418861.191601555     4576863.64036548
114460               418862.32171019      4576895.19211709
114460               418862.386593216     4576895.61359203
114460               418862.528007288     4576896.45860993
114460               418862.684147417     4576897.30103111
114460               418862.854966042     4576898.14059896
114460               418863.04041113      4576898.97705775
114460               418863.240426193     4576899.81015268
114460               418863.454950303     4576900.63962998
114460               418863.683918116     4576901.46523699
114460               418863.927259884     4576902.28672221
114460               418864.184901484     4576903.10383541
114460               418864.456764436     4576903.9163277
114460               418864.742765927     4576904.72395157
114460               418865.042818839     4576905.52646103
114460               418865.356831773     4576906.32361161
114460               418865.684709077     4576907.11516051
114460               418866.026350876     4576907.9008666
114460               418866.381653104     4576908.68049054
114460               418866.750507532     4576909.45379487
114460               418867.132801803     4576910.22054403
114460               418867.528419467     4576910.98050445
114460               418867.937240014     4576911.73344464
114460               418868.359138914     4576912.47913525
114460               418868.793987653     4576913.21734914
114460               418869.241653771     4576913.94786144
114460               418869.702000905     4576914.67044962
114460               418870.174888828     4576915.38489359
114460               418870.660173495     4576916.09097571
114460               418871.157707083     4576916.7884809
114460               418871.667338039     4576917.47719671
114460               418872.188911123     4576918.15691333
114460               418872.722267461     4576918.82742371
114460               418873.267244585     4576919.48852363
114460               418873.823676492     4576920.1400117
114460               418874.391393686     4576920.78168946
114460               418874.970223235     4576921.41336146
114460               418875.559988822     4576922.03483529
114460               418876.160510799     4576922.64592163
114460               418876.771606241     4576923.24643434
114460               418877.393089003     4576923.83619052
114460               418878.024769774     4576924.41501049
114460               418878.666456139     4576924.98271796
114460               418879.317952633     4576925.53913999
114460               418879.979060806     4576926.0841071
114460               418880.649579276     4576926.61745327
114460               418881.329303797     4576927.13901606
114460               418882.018027319     4576927.64863657
114460               418882.71554005      4576928.14615959
114460               418883.42162952      4576928.63143355
114460               418884.136080648     4576929.10431065
114460               418884.858675805     4576929.56464683
114460               418885.589194883     4576930.01230187
114460               418886.327415356     4576930.44713942
114460               418887.073112357     4576930.86902702
114460               418887.826058739     4576931.27783615
114460               418888.586025147     4576931.67344229
114460               418889.352780088     4576932.05572494
114460               418890.12609         4576932.42456765
114460               418890.905719328     4576932.77985805
114460               418891.691430587     4576933.12148794
114460               418892.482984442     4576933.44935325
114460               418893.280139778     4576933.76335409
114460               418894.082653775     4576934.06339484
114460               418894.890281979     4576934.34938409
114460               418895.702778378     4576934.62123472
114460               418896.519895477     4576934.87886393
114460               418897.341384376     4576935.12219324
114460               418898.166994841     4576935.35114853
114460               418898.996475382     4576935.56566007
114460               418899.829573333     4576935.7656625
114460               418900.666034923     4576935.9510949
114460               418901.505605357     4576936.1219008
114460               418902.348028896     4576936.27802815
114460               418903.193048928     4576936.41942941
114460               418904.040408051     4576936.5460615
114092               418680.916516082     4577727.52617469
2101                 419222.16146385      4576733.34085528
2101                 419222.228439681     4576733.28701144
2101                 419222.391272681     4576733.1527802
2101                 419222.551738223     4576733.01572757
2101                 419222.709787428     4576732.87589531
2101                 419222.865372151     4576732.733326
2101                 419223.018445001     4576732.58806308
2101                 419223.168959349     4576732.4401508
2101                 419223.316869348     4576732.2896342
2101                 419223.462129944     4576732.13655915
2101                 419223.604696887     4576731.98097226
2101                 419223.744526751     4576731.82292093
2101                 419223.881576943     4576731.66245331
2101                 419224.015805715     4576731.49961827
2101                 419224.14717218      4576731.33446542
2101                 419224.275636323     4576731.16704506
2101                 419224.401159013     4576730.99740819
2101                 419224.523702013     4576730.82560648
2101                 419224.643227996     4576730.65169227
2101                 419224.759700553     4576730.47571853
2101                 419224.873084206     4576730.29773887
2101                 419224.983344417     4576730.11780749
2101                 419225.090447599     4576729.93597922
2101                 419225.194361128     4576729.75230943
2101                 419225.295053351     4576729.56685407
2101                 419225.392493596     4576729.37966964
2101                 419225.486652181     4576729.19081315
2101                 419225.577500426     4576729.00034213
2101                 419225.665010656     4576728.8083146
2101                 419225.749156216     4576728.61478905
2101                 419225.829911473     4576728.41982443
2101                 419225.90725183      4576728.22348014
2101                 419225.981153727     4576728.02581597
2101                 419226.051594653     4576727.82689214
2101                 419226.118553151     4576727.62676925
2101                 419226.182008825     4576727.42550825
2101                 419226.241942346     4576727.22317045
2101                 419226.298335457     4576727.01981748
2101                 419226.35117098      4576726.81551129
2101                 419226.400432822     4576726.61031411
2101                 419226.446105977     4576726.40428844
2101                 419226.488176531     4576726.19749704
2101                 419226.526631671     4576725.99000291
2101                 419226.561459682     4576725.78186925
2101                 419226.592649955     4576725.57315945
2101                 419226.62019299      4576725.36393709
2101                 419226.644080396     4576725.15426591
2101                 419226.664304898     4576724.94420977
2101                 419226.680860334     4576724.73383266
2101                 419226.693741661     4576724.52319865
2101                 419226.702944957     4576724.31237192
2101                 419226.708467418     4576724.10141668
2101                 419226.71030736      4576723.89039718
2101                 419226.708464225     4576723.67937772
2101                 419226.702938572     4576723.46842256
2101                 419226.693732086     4576723.25759596
2101                 419226.680847572     4576723.04696215
2101                 419226.664288952     4576722.83658529
2101                 419226.644061272     4576722.62652946
2035                 419340.715017591     4576623.05610986
2035                 419341.335438667     4576623.11482361
2035                 419342.099533382     4576623.17495332
2035                 419342.86456113      4576623.22173859
2035                 419343.630288876     4576623.25516516
2035                 419344.396483373     4576623.27522284
2035                 419345.16291123      4576623.28190553
2035                 419345.929338985     4576623.27521119
2035                 419346.695533178     4576623.25514186
2035                 419347.461260419     4576623.22170366
2035                 419348.226287459     4576623.17490676
2035                 419348.990381263     4576623.11476543
2035                 419349.753309082     4576623.04129798
2035                 419350.51483852      4576622.9545268
2035                 419351.274737608     4576622.85447831
2035                 419352.032774874     4576622.74118299
2035                 419352.788719411     4576622.61467535
2035                 419353.542340951     4576622.47499393
2035                 419354.293409936     4576622.32218127
2035                 419355.04169758      4576622.15628392
2035                 419355.78697595      4576621.97735243
2035                 419356.529018025     4576621.78544128
2035                 419357.267597772     4576621.58060894
2035                 419358.002490214     4576621.36291781
2035                 419358.733471494     4576621.13243418
2035                 419359.46031895      4576620.88922828
2035                 419360.182811174     4576620.63337419
2035                 419360.900728091     4576620.36494983
2035                 419361.613851015     4576620.08403698
2035                 419362.321962723     4576619.7907212
2035                 419363.024847515     4576619.48509184
2035                 419363.722291288     4576619.167242
2035                 419364.414081593     4576618.83726849
2035                 419365.100007703     4576618.49527184
2035                 419365.779860679     4576618.14135622
2035                 419366.453433432     4576617.77562942
2035                 419366.793280585     4576617.58527048
2035                 419389.044426513     4576598.57246957
2035                 419405.222522544     4576584.09124339
135                  419329.947470839     4576487.00640885
136                  419350.295440472     4576504.72952149
140                  419314.681146872     4576620.72476181
113909               419282.045634738     4576858.59480317
130                  418982.73612855      4576872.84277863
133                  419027.851543936     4576775.49934432
113857               419131.256806914     4576628.51890501
113857               419131.256806914     4576628.51890501
113857               419113.510588132     4576632.27966549
113857               419113.510588132     4576632.27966549
113921               419415.439932934     4576573.33936154
113921               419415.525759995     4576573.34762509
113921               419415.611718202     4576573.35438949
113921               419415.697781373     4576573.35965268
113921               419415.783923291     4576573.36341306
113921               419415.870117717     4576573.36566949
113921               419415.956338396     4576573.36642127
113921               419416.042559063     4576573.36566818
113921               419416.128753455     4576573.36341044
113921               419416.214895316     4576573.35964875
113921               419416.300958407     4576573.35438425
113921               419416.386916512     4576573.34761854
113921               419416.472743447     4576573.33935369
113921               419416.55841307      4576573.32959221
113921               419416.643899282     4576573.31833707
113921               419416.729176046     4576573.30559171
113921               419416.814217385     4576573.29136001
113921               419416.898997394     4576573.2756463
113921               419416.983490248     4576573.25845536
113921               419417.067670211     4576573.23979244
113921               419417.15151164      4576573.21966323
113921               419417.234988996     4576573.19807383
113921               419417.318076851     4576573.17503085
113921               419417.400749896     4576573.1505413
113921               419417.482982949     4576573.12461263
113921               419417.564750959     4576573.09725274
113921               419417.646029019     4576573.06846998
113921               419417.726792372     4576573.0382731
113921               419417.807016417     4576573.0066713
113921               419417.886676715     4576572.97367421
113921               419417.965749002     4576572.93929189
113921               419418.044209192     4576572.9035348
113921               419418.122033385     4576572.86641384
113921               419418.199197875     4576572.82794031
113921               419418.275679157     4576572.78812594
113921               419418.351453934     4576572.74698285
113921               419418.426499124     4576572.70452357
113921               419418.500791867     4576572.66076104
113921               419418.574309534     4576572.61570858
113921               419418.647029731     4576572.56937993
113921               419418.718930305     4576572.5217892
113921               419418.789989356     4576572.47295087
113921               419418.860185238     4576572.42287983
113921               419418.929496568     4576572.37159133
113921               419418.997902234     4576572.31910099
113921               419419.0653814       4576572.2654248
113921               419419.131913509     4576572.21057911
113921               419419.156234165     4576572.19003745
113921               419423.082723721     4576568.79335001
113921               419425.407428711     4576566.87698144
113921               419427.765224878     4576565.00147645
113921               419430.155394015     4576563.16740631
113921               419432.577208053     4576561.37532972
113921               419435.029929283     4576559.62579256
113921               419434.558821551     4576559.9568434
113921               419458.441324682     4576543.62093486
113922               419497.97679729      4576517.17624043
113922               419498.154674988     4576517.02921581
113922               419498.361104584     4576516.85290556
113922               419498.564425702     4576516.67301948
113922               419498.764576408     4576516.48961235
113922               419498.961495735     4576516.30274005
113922               419499.155123699     4576516.11245949
113922               419499.345401319     4576515.91882863
113922               419499.532270635     4576515.72190647
113922               419499.715674724     4576515.52175298
113922               419499.89555772      4576515.31842913
113922               419500.071864828     4576515.11199685
113922               419500.244542345     4576514.90251904
113922               419500.413537669     4576514.69005949
113922               419500.578799325     4576514.47468292
113922               419500.740276972     4576514.25645495
113922               419500.897921421     4576514.03544203
113922               419501.051684654     4576513.81171151
113922               419501.201519831     4576513.58533151
113922               419501.347381313     4576513.35637102
113922               419501.489224668     4576513.12489976
113922               419501.627006689     4576512.89098825
113922               419501.760685406     4576512.65470774
113922               419501.8902201       4576512.4161302
113922               419502.015571314     4576512.1753283
113922               419502.136700863     4576511.9323754
113922               419502.253571851     4576511.68734549
113922               419502.366148678     4576511.44031323
113922               419502.474397052     4576511.19135386
113922               419502.578283998     4576510.94054321
113922               419502.677777873     4576510.68795768
113922               419502.77284837      4576510.43367421
113922               419502.863466528     4576510.17777027
113922               419502.949604746     4576509.92032379
113922               419503.031236784     4576509.66141321
113922               419503.108337776     4576509.40111738
113922               419503.180884237     4576509.1395156
113922               419503.248854068     4576508.87668756
113922               419503.312226566     4576508.61271331
113922               419503.370982426     4576508.34767326
113922               419503.42510375      4576508.08164814
113922               419503.474574053     4576507.81471899
113922               419503.519378266     4576507.54696713
113922               419503.55950274      4576507.2784741
113922               419503.594935254     4576507.00932169
113922               419503.625665015     4576506.7395919
113922               419503.651682661     4576506.46936688
113922               419503.672980268     4576506.19872895
113922               419503.689551348     4576505.92776054
113922               419503.701390854     4576505.6565442
113922               419503.708495178     4576505.38516253
113922               419503.710862158     4576505.11369821
113922               419503.708491071     4576504.84223393
113922               419503.701382641     4576504.57085237
113922               419503.689539032     4576504.29963621
113922               419503.672963853     4576504.02866805
113922               419503.651662151     4576503.75803044
113922               419503.625640417     4576503.48780582
113922               419503.594906575     4576503.21807649
113922               419503.559469989     4576502.94892463
113922               419503.519341453     4576502.68043221
113922               419503.474533189     4576502.41268103
113922               419503.425058848     4576502.14575263
113922               419503.370933499     4576501.87972834
113922               419503.31217363      4576501.61468918
113922               419503.248797139     4576501.35071589
113922               419503.180823331     4576501.08788888
113922               419503.108272912     4576500.8262882
113922               419503.031167982     4576500.56599355
113922               419502.949532027     4576500.30708421
113922               419502.863389915     4576500.04963904
113922               419502.772767885     4576499.79373647
113922               419502.677693541     4576499.53945445
113922               419502.578195845     4576499.28687044
113922               419502.474305104     4576499.03606137
113922               419502.366052964     4576498.78710364
113922               419502.253472399     4576498.54007308
113922               419502.136597704     4576498.29504496
113922               419502.015464479     4576498.0520939
113922               419501.890109623     4576497.81129391
113922               419501.760571319     4576497.57271834
113922               419501.626889027     4576497.33643985
113922               419501.489103467     4576497.10253044
113922               419501.347256611     4576496.87106134
113922               419501.201391665     4576496.64210306
113922               419501.051553063     4576496.41572534
113922               419500.897786446     4576496.19199715
113922               419500.740138652     4576495.97098664
113922               419500.578657704     4576495.75276112
113922               419500.41339279      4576495.53738706
113935               419198.562426978     4576632.00347715
113935               419198.805118999     4576631.96286254
113935               419199.048482879     4576631.92648967
113935               419199.292444487     4576631.89436963
113935               419199.53692951      4576631.86651219
113935               419199.781863477     4576631.84292585
113935               419200.027171777     4576631.8236178
113935               419200.272779687     4576631.8085939
113935               419200.518612393     4576631.79785874
113935               419200.764595012     4576631.79141559
113935               419201.010652615     4576631.7892664
113935               419201.25671025      4576631.79141185
113935               419201.502692966     4576631.79785126
113935               419201.748525834     4576631.80858268
113935               419201.994133972     4576631.82360285
113935               419202.239442564     4576631.84290718
113935               419202.484376887     4576631.86648979
113935               419202.728862332     4576631.89434351
113935               419202.972824426     4576631.92645984
113935               419203.216188857     4576631.96282901
113935               419203.458881492     4576632.00343993
113935               419203.700828405     4576632.04828024
113935               419203.941955897     4576632.09733628
113935               419204.182190518     4576632.15059309
113935               419204.421459091     4576632.20803448
113935               419204.659688731     4576632.26964292
113935               419204.896806872     4576632.33539966
113935               419205.132741285     4576632.40528467
113935               419205.367420103     4576632.47927666
113935               419205.60077184      4576632.55735309
113935               419205.832725414     4576632.63949018
113935               419206.063210171     4576632.7256629
113935               419206.292155902     4576632.81584501
113935               419206.519492868     4576632.91000905
113935               419206.745151821     4576633.00812632
113935               419206.969064023     4576633.11016693
113935               419207.191161267     4576633.21609982
113935               419207.411375901     4576633.3258927
113935               419207.629640845     4576633.43951213
113935               419207.845889613     4576633.55692351
113935               419208.060056335     4576633.67809107
113935               419208.272075773     4576633.80297789
113935               419208.481883343     4576633.93154595
113935               419208.689415136     4576634.06375607
113935               419208.894607936     4576634.19956798
113935               419209.09739924      4576634.33894032
113935               419209.297727275     4576634.48183063
113935               419209.495531019     4576634.62819538
113935               419209.69075022      4576634.77798999
113935               419209.883325411     4576634.93116883
113935               419210.073197932     4576635.08768524
113935               419210.260309947     4576635.24749155
113935               419210.444604459     4576635.41053907
113935               419210.626025331     4576635.57677814
113935               419210.804517299     4576635.74615813
113935               419210.980025994     4576635.91862743
113935               419211.152497954     4576636.09413351
113935               419211.321880641     4576636.27262291
113935               419211.488122462     4576636.45404127
113935               419211.651172776     4576636.63833331
113935               419211.810981917     4576636.8254429
113935               419211.967501205     4576637.01531306
113935               419212.120682964     4576637.20788593
113935               419212.270480532     4576637.40310286
113935               419212.41684828      4576637.60090439
113935               419212.559741623     4576637.80123026
113935               419212.699117034     4576638.00401945
113935               419212.834932059     4576638.2092102
113935               419212.967145325     4576638.41673999
113935               419213.095716561     4576638.62654561
113935               419213.220606601     4576638.83856316
113935               419213.341777404     4576639.05272805
113935               419213.459192059     4576639.26897504
113935               419213.572814801     4576639.48723826
113935               419213.682611019     4576639.70745124
113935               419213.788547268     4576639.92954688
113935               419213.890591279     4576640.15345753
113935               419213.988711969     4576640.379115
113935               419214.082879449     4576640.60645055
113935               419214.173065034     4576640.83539491
113935               419214.259241253     4576641.06587837
113935               419214.341381856     4576641.2978307
113935               419214.419461823     4576641.53118126
113935               419214.493457369     4576641.76585896
113935               419214.563345954     4576642.00179231
113935               419214.629106291     4576642.23890946
113935               419214.591114138     4576642.09996799
113935               419215.265613649     4576645.50973763
114045               418337.727635631     4577823.26866003
114050               418434.798643247     4577663.92016861
114052               418429.974331121     4577657.19536989
114052               418430.705287504     4577653.83297053
114052               418444.301076221     4577633.36619182
114053               418471.785036209     4577597.84171162
114053               418483.626529608     4577585.26926184
114053               418494.444684071     4577575.91302014
114053               418499.853761303     4577575.47444631
114057               418519.735774911     4577578.6906544
114064               418474.343383548     4577761.64903698
114064               418472.442896953     4577772.32100016
114066               418463.817611638     4577816.47076567
114066               418462.501890149     4577823.7803295
114072               418452.999457175     4577879.91777969
114072               418372.448063807     4577865.73722586
114073               418360.533474769     4577911.71438233
114079               418485.161538011     4578038.38912345
114103               418356.019639532     4577852.45376109
114117               418473.447961979     4577882.45785312
114121               418563.209405769     4577936.1100516
114121               418560.870345345     4577931.72431331
114121               418565.840848747     4577903.94797077
114121               418568.764674277     4577902.486058
114126               418588.537044428     4577710.28107718
114131               418597.527807935     4577711.15822484
114131               418587.440609854     4577773.7280912
114136               418584.809166876     4577800.62728608
114136               418582.323915176     4577800.04252097
114136               418583.347254111     4577795.21820885
114137               418650.741432592     4577898.57544136
114138               418394.906698664     4577748.72938291
114140               418334.895179648     4577858.81141414
114159               418350.665563604     4577789.49847515
114159               418367.477560405     4577759.82164602
114159               418374.202359125     4577757.19020304
114161               418394.742233477     4577718.01094093
114161               418394.011277095     4577715.23330668
114161               418395.180807307     4577707.92374285
114161               418409.068978577     4577684.67932988
114164               418430.85147878      4577680.58597414
114164               418434.506260694     4577681.90169563
114164               418487.573694074     4577688.04172924
114171               418602.918611257     4577593.0173995
114177               418678.791883776     4577700.61417902
114179               418664.227577852     4577794.7430872
114204               418376.249036996     4577856.23479289
114219               418592.714631        4577791.20489
114219               418592.714631        4577791.20489
114219               418663.46007365      4577803.11253778
114224               418614.613913379     4577606.17461439
114224               418618.707269122     4577599.15743311
114224               418623.970155077     4577595.94122503
114224               418632.741631669     4577595.64884248
114234               418491.283297716     4577764.33530168
114238               418529.768151263     4578047.32506522
114241               418322.743029786     4577915.14987733
114241               418323.035412339     4577924.21373648
114241               418326.397811699     4577930.49996137
114241               418343.502191053     4577944.68051519
114241               418353.004624028     4577945.2652803
114247               418550.94761245      4577991.02314985
114252               418504.58670388      4577690.50870703
2095                 419524.98475038      4576488.92524162
2095                 419525.100765345     4576489.02037893
2095                 419525.266763116     4576489.15241747
2095                 419525.435039995     4576489.28153883
2095                 419525.605544723     4576489.40770369
2095                 419525.778225362     4576489.53087362
2095                 419525.953029314     4576489.6510111
2095                 419526.12990333      4576489.76807953
2095                 419526.308793533     4576489.88204325
2095                 419526.489645431     4576489.99286755
2095                 419526.672403936     4576490.10051867
2095                 419526.857013377     4576490.20496382
2095                 419527.04341752      4576490.30617118
2095                 419527.231559585     4576490.40410993
2095                 419527.421382262     4576490.49875023
2095                 419527.612827729     4576490.59006324
2095                 419527.805837671     4576490.67802117
2095                 419528.000353293     4576490.76259722
2095                 419528.196315345     4576490.84376562
2095                 419528.393664136     4576490.92150164
2095                 419528.59233955      4576490.99578162
2095                 419528.792281069     4576491.06658291
2095                 419528.993427789     4576491.13388397
2095                 419529.195718439     4576491.19766428
2095                 419529.399091399     4576491.25790442
2095                 419529.60348472      4576491.31458603
2095                 419529.808836141     4576491.36769185
2095                 419530.015083111     4576491.41720571
2095                 419530.222162805     4576491.46311253
2095                 419530.430012144     4576491.50539831
2095                 419530.638567815     4576491.54405018
2095                 419530.847766291     4576491.57905636
2095                 419531.057543847     4576491.6104062
2095                 419531.267836582     4576491.63809014
2095                 419531.478580441     4576491.66209975
2095                 419531.689711228     4576491.68242771
2095                 419531.901164631     4576491.69906784
2095                 419532.112876239     4576491.71201506
2095                 419532.324781562     4576491.72126543
2095                 419532.536816053     4576491.72681614
2095                 419532.748915123     4576491.72866548
2095                 419532.961014165     4576491.72681291
2095                 419533.173048571     4576491.72125898
2095                 419533.384953755     4576491.71200539
2095                 419533.596665167     4576491.69905495
2095                 419533.808118318     4576491.68241161
2095                 419534.019248797     4576491.66208044
2095                 419534.229992293     4576491.63806763
2095                 419534.44028461      4576491.61038049
2095                 419534.650061691     4576491.57902746
2095                 419534.859259637     4576491.5440181
2095                 419535.067814724     4576491.50536306
2095                 419535.275663423     4576491.46307412
2095                 419535.482742422     4576491.41716416
2095                 419535.688988643     4576491.36764716
2095                 419535.894339261     4576491.31453822
2095                 419536.098731724     4576491.2578535
2095                 419536.302103773     4576491.19761027
2095                 419536.504393458     4576491.13382688
2095                 419536.70553916      4576491.06652277
2095                 419536.905479608     4576490.99571844
2095                 419537.104153898     4576490.92143544
2095                 419537.301501512     4576490.84369642
2095                 419537.497462337     4576490.76252504
2095                 419537.691976679     4576490.67794604
2095                 419537.88498529      4576490.58998518
2095                 419538.076429376     4576490.49866924
2095                 419538.266250621     4576490.40402606
2095                 419538.454391204     4576490.30608445
2095                 419538.640793816     4576490.20487426
2095                 419538.825401677     4576490.10042631
2095                 419539.008158553     4576489.99277241
2095                 419539.189008775     4576489.88194536
2095                 419539.367897254     4576489.76797892
2095                 419539.430155436     4576489.72727589
1105_n2a1            419244.393997786     4576873.98914084
2079                 419092.466921372     4576506.57608241
2079                 419092.468389129     4576506.58293424
2079                 419092.460000593     4576506.54509735
2079                 419092.450952989     4576506.50741262
2079                 419092.441249075     4576506.46989154
2079                 419092.430891805     4576506.43254553
2079                 419092.419884335     4576506.39538596
2079                 419092.408230017     4576506.35842417
2079                 419092.395932402     4576506.32167139
2079                 419092.382995236     4576506.28513884
2079                 419092.369422459     4576506.24883764
2079                 419092.355218206     4576506.21277884
2079                 419092.340386804     4576506.17697343
2079                 419092.32493277      4576506.14143232
2079                 419092.308860812     4576506.10616634
2079                 419092.292175826     4576506.07118622
2079                 419092.274882893     4576506.03650262
2079                 419092.256987282     4576506.0021261
2079                 419092.238494443     4576505.96806714
2079                 419092.219410011     4576505.93433612
2079                 419092.199739797     4576505.9009433
2079                 419092.179489794     4576505.86789886
2079                 419092.158666171     4576505.83521287
2079                 419092.137275269     4576505.80289527
2079                 419092.115323606     4576505.77095592
2079                 419092.092817868     4576505.73940454
2079                 419092.06976491      4576505.70825075
2079                 419092.046171754     4576505.67750404
2079                 419092.022045588     4576505.64717376
2079                 419091.997393759     4576505.61726916
2079                 419091.972223778     4576505.58779935
2079                 419091.946543312     4576505.55877331
2079                 419091.920360182     4576505.53019987
2079                 419091.893682365     4576505.50208774
2079                 419091.866517987     4576505.47444549
2079                 419091.838875322     4576505.44728153
2079                 419091.810762791     4576505.42060414
2079                 419091.782188957     4576505.39442144
2079                 419091.753162524     4576505.36874142
2079                 419091.723692334     4576505.34357188
2079                 419091.693787363     4576505.3189205
2079                 419091.66345672      4576505.2947948
2079                 419091.632709646     4576505.27120211
2079                 419091.601555505     4576505.24814962
2079                 419091.570003788     4576505.22564436
2079                 419091.538064105     4576505.20369318
2079                 419091.505746186     4576505.18230277
2079                 419091.473059875     4576505.16147964
2079                 419091.440015129     4576505.14123014
2079                 419091.406622013     4576505.12156043
2079                 419091.372890699     4576505.10247651
2079                 419091.338831462     4576505.08398419
2079                 419091.304454677     4576505.0660891
2079                 419091.269770816     4576505.04879669
2079                 419091.234790442     4576505.03211224
2079                 419091.199524213     4576505.01604082
2079                 419091.16398287      4576505.00058732
2079                 419091.128177239     4576504.98575646
2079                 419091.092118227     4576504.97155275
2079                 419091.055816818     4576504.95798053
2079                 419091.019284071     4576504.94504391
2079                 419090.982531112     4576504.93274686
2079                 419090.945569138     4576504.9210931
2079                 419090.908409407     4576504.91008619
2079                 419090.871063238     4576504.89972949
2079                 419090.833542009     4576504.89002614
2079                 419090.795857147     4576504.88097911
2079                 419090.758020132     4576504.87259115
2079                 419090.72004249      4576504.86486481
2079                 419090.681935788     4576504.85780245
2079                 419090.643711636     4576504.85140622
2079                 419090.605381675     4576504.84567807
2079                 419090.566957582     4576504.84061974
2079                 419090.528451062     4576504.83623277
2079                 419090.489873843     4576504.8325185
2079                 419090.451237676     4576504.82947806
2079                 419090.412554331     4576504.82711238
2079                 419090.373835591     4576504.82542218
2079                 419090.33509325      4576504.82440797
2079                 419090.296339109     4576504.82407006
2079                 419090.257584973     4576504.82440856
2079                 419090.218842647     4576504.82542336
2079                 419090.180123932     4576504.82711415
2079                 419090.141440623     4576504.82948042
2079                 419090.102804503     4576504.83252144
2079                 419090.06422734      4576504.8362363
2079                 419090.025720885     4576504.84062385
2079                 419089.987296869     4576504.84568276
2079                 419089.948966995     4576504.8514115
2079                 419089.91074294      4576504.85780831
2079                 419089.872636345     4576504.86487125
2079                 419089.83465882      4576504.87259817
2079                 419089.796821932     4576504.8809867
2079                 419089.759137207     4576504.89003431
2079                 419089.708509552     4576504.90329322
2079                 419058.163612825     4576511.68888389
2079                 419058.378335694     4576511.64296832
2079                 419056.84067746      4576511.98387121
2079                 419055.309202994     4576512.35155802
2079                 419053.784378797     4576512.74591673
2079                 419052.266669345     4576513.16682724
2079                 419050.756536949     4576513.61416132
2079                 419049.254441608     4576514.08778272
2079                 419047.760840876     4576514.58754716
2079                 419046.276189717     4576515.11330241
2079                 419044.800940371     4576515.66488832
2079                 419043.335542213     4576516.24213688
2079                 419041.880441618     4576516.84487223
2079                 419040.436081823     4576517.4729108
2079                 419039.002902794     4576518.12606127
2079                 419037.581341091     4576518.80412469
2079                 419036.171829737     4576519.5068945
2079                 419034.774798081     4576520.23415664
2079                 419033.390671673     4576520.98568958

[LABELS]
;xcoord              ycoord               label                node_id
;----------          ----------           ----------           ----------

[BACKDROP]
;text
;----------
