  Page 1                                    Sun Oct 04 18:05:47 2020

  ******************************************************************
  *                           E P A N E T                          *
  *                   Hydraulic and Water Quality                  *
  *                   Analysis for Pipe Networks                   *
  *                         Version 2.00.12                        *
  ******************************************************************
  
   
      Input Data File ................... C:/Users/user/Desktop/r1.inp
      Number of Junctions................ 232
      Number of Reservoirs............... 3
      Number of Tanks ................... 2
      Number of Pipes ................... 261
      Number of Pumps ................... 3
      Number of Valves .................. 2
      Headloss Formula .................. Darcy-Weisbach
      Hydraulic Timestep ................ 0.50 hrs
      Hydraulic Accuracy ................ 0.001000
      Status Check Frequency ............ 2
      Maximum Trials Checked ............ 10
      Damping Limit Threshold ........... 0.000000
      Maximum Trials .................... 40
      Quality Analysis .................. None
      Specific Gravity .................. 1.00
      Relative Kinematic Viscosity ...... 1.00
      Relative Chemical Diffusivity ..... 1.00
      Demand Multiplier ................. 1.00
      Total Duration .................... 24.00 hrs
      Reporting Criteria:
         All Nodes
         All Links
   
  Analysis begun Sun Oct 04 18:05:47 2020

   
  Hydraulic Status:
  -----------------------------------------------------------------------
     0:00:00: Balanced after 10 trials
     0:00:00: Reservoir 1101 is closed
     0:00:00: Reservoir 1097 is emptying
     0:00:00: Reservoir 111111 is emptying
     0:00:00: Tank 113766 is filling at 1.00 m
     0:00:00: Tank 113952 is filling at 1.00 m
   
     0:30:00: Balanced after 2 trials
   
     1:00:00: Balanced after 2 trials
   
     1:30:00: Balanced after 2 trials
   
     2:00:00: Balanced after 2 trials
   
     2:30:00: Balanced after 2 trials
   
     3:00:00: Balanced after 2 trials
   
     3:30:00: Balanced after 2 trials
   
     4:00:00: Balanced after 2 trials
   
     4:30:00: Balanced after 2 trials
   
     5:00:00: Balanced after 2 trials
   
     5:30:00: Balanced after 2 trials
   
     5:41:48: Balanced after 3 trials
     5:41:48: Reservoir 1097 is closed
     5:41:48: Tank 113766 is emptying at 3.50 m
     5:41:48: Pipe 113907 changed from open to temporarily closed
   
     6:00:00: Balanced after 19 trials
     6:00:00: Reservoir 1097 is emptying
     6:00:00: Tank 113766 is filling at 3.47 m
     6:00:00: Pipe 113907 changed from temporarily closed to open
   
     6:04:30: Balanced after 3 trials
     6:04:30: Reservoir 1097 is closed
     6:04:30: Tank 113766 is emptying at 3.50 m
     6:04:30: Pipe 113907 changed from open to temporarily closed
   
     6:34:30: Balanced after 19 trials
     6:34:30: Reservoir 1097 is emptying
     6:34:30: Tank 113766 is filling at 3.45 m
     6:34:30: Pipe 113907 changed from temporarily closed to open
   
     6:41:56: Balanced after 3 trials
     6:41:56: Reservoir 1097 is closed
     6:41:56: Tank 113766 is emptying at 3.50 m
     6:41:56: Pipe 113907 changed from open to temporarily closed
   
     7:00:00: Balanced after 19 trials
     7:00:00: Reservoir 1097 is emptying
     7:00:00: Tank 113766 is filling at 3.47 m
     7:00:00: Pipe 113907 changed from temporarily closed to open
   
     7:04:28: Balanced after 3 trials
     7:04:28: Reservoir 1097 is closed
     7:04:28: Tank 113766 is emptying at 3.50 m
     7:04:28: Pipe 113907 changed from open to temporarily closed
   
     7:34:28: Balanced after 19 trials
     7:34:28: Reservoir 1097 is emptying
     7:34:28: Tank 113766 is filling at 3.45 m
     7:34:28: Pipe 113907 changed from temporarily closed to open
   
     7:41:54: Balanced after 3 trials
     7:41:54: Reservoir 1097 is closed
     7:41:54: Tank 113766 is emptying at 3.50 m
     7:41:54: Pipe 113907 changed from open to temporarily closed
   
     8:00:00: Balanced after 19 trials
     8:00:00: Reservoir 1097 is emptying
     8:00:00: Tank 113766 is filling at 3.47 m
     8:00:00: Pipe 113907 changed from temporarily closed to open
   
     8:04:29: Balanced after 3 trials
     8:04:29: Reservoir 1097 is closed
     8:04:29: Tank 113766 is emptying at 3.50 m
     8:04:29: Pipe 113907 changed from open to temporarily closed
   
     8:34:29: Balanced after 19 trials
     8:34:29: Reservoir 1097 is emptying
     8:34:29: Tank 113766 is filling at 3.45 m
     8:34:29: Pipe 113907 changed from temporarily closed to open
   
     8:41:55: Balanced after 3 trials
     8:41:55: Reservoir 1097 is closed
     8:41:55: Tank 113766 is emptying at 3.50 m
     8:41:55: Pipe 113907 changed from open to temporarily closed
   
     9:00:00: Balanced after 19 trials
     9:00:00: Reservoir 1097 is emptying
     9:00:00: Tank 113766 is filling at 3.47 m
     9:00:00: Pipe 113907 changed from temporarily closed to open
   
     9:04:29: Balanced after 3 trials
     9:04:29: Reservoir 1097 is closed
     9:04:29: Tank 113766 is emptying at 3.50 m
     9:04:29: Pipe 113907 changed from open to temporarily closed
   
     9:34:29: Balanced after 19 trials
     9:34:29: Reservoir 1097 is emptying
     9:34:29: Tank 113766 is filling at 3.45 m
     9:34:29: Pipe 113907 changed from temporarily closed to open
   
     9:41:55: Balanced after 3 trials
     9:41:55: Reservoir 1097 is closed
     9:41:55: Tank 113766 is emptying at 3.50 m
     9:41:55: Pipe 113907 changed from open to temporarily closed
   
    10:00:00: Balanced after 19 trials
    10:00:00: Reservoir 1097 is emptying
    10:00:00: Tank 113766 is filling at 3.47 m
    10:00:00: Pipe 113907 changed from temporarily closed to open
   
    10:04:29: Balanced after 3 trials
    10:04:29: Reservoir 1097 is closed
    10:04:29: Tank 113766 is emptying at 3.50 m
    10:04:29: Pipe 113907 changed from open to temporarily closed
   
    10:34:29: Balanced after 19 trials
    10:34:29: Reservoir 1097 is emptying
    10:34:29: Tank 113766 is filling at 3.45 m
    10:34:29: Pipe 113907 changed from temporarily closed to open
   
    10:41:55: Balanced after 3 trials
    10:41:55: Reservoir 1097 is closed
    10:41:55: Tank 113766 is emptying at 3.50 m
    10:41:55: Pipe 113907 changed from open to temporarily closed
   
    11:00:00: Balanced after 19 trials
    11:00:00: Reservoir 1097 is emptying
    11:00:00: Tank 113766 is filling at 3.47 m
    11:00:00: Pipe 113907 changed from temporarily closed to open
   
    11:04:29: Balanced after 3 trials
    11:04:29: Reservoir 1097 is closed
    11:04:29: Tank 113766 is emptying at 3.50 m
    11:04:29: Pipe 113907 changed from open to temporarily closed
   
    11:34:29: Balanced after 19 trials
    11:34:29: Reservoir 1097 is emptying
    11:34:29: Tank 113766 is filling at 3.45 m
    11:34:29: Pipe 113907 changed from temporarily closed to open
   
    11:41:55: Balanced after 3 trials
    11:41:55: Reservoir 1097 is closed
    11:41:55: Tank 113766 is emptying at 3.50 m
    11:41:55: Pipe 113907 changed from open to temporarily closed
   
    11:48:48: Balanced after 19 trials
    11:48:48: Reservoir 1097 is emptying
    11:48:48: Reservoir 111111 is closed
    11:48:48: Tank 113766 is filling at 3.49 m
    11:48:48: Tank 113952 is emptying at 3.50 m
    11:48:48: Pipe 113907 changed from temporarily closed to open
    11:48:48: Pipe 114145 changed from open to temporarily closed
   
    11:50:30: Balanced after 21 trials
    11:50:30: Reservoir 1097 is closed
    11:50:30: Reservoir 111111 is emptying
    11:50:30: Tank 113766 is emptying at 3.50 m
    11:50:30: Tank 113952 is filling at 3.50 m
    11:50:30: Pipe 113907 changed from open to temporarily closed
    11:50:30: Pipe 114145 changed from temporarily closed to open
   
    11:50:39: Balanced after 19 trials
    11:50:39: Reservoir 1097 is emptying
    11:50:39: Reservoir 111111 is closed
    11:50:39: Tank 113766 is filling at 3.50 m
    11:50:39: Tank 113952 is emptying at 3.50 m
    11:50:39: Pipe 113907 changed from temporarily closed to open
    11:50:39: Pipe 114145 changed from open to temporarily closed
   
    11:50:41: Balanced after 3 trials
    11:50:41: Reservoir 1097 is closed
    11:50:41: Tank 113766 is emptying at 3.50 m
    11:50:41: Pipe 113907 changed from open to temporarily closed
   
    12:00:00: Balanced after 21 trials
    12:00:00: Reservoir 1097 is emptying
    12:00:00: Reservoir 111111 is emptying
    12:00:00: Tank 113766 is filling at 3.48 m
    12:00:00: Tank 113952 is filling at 3.50 m
    12:00:00: Pipe 113907 changed from temporarily closed to open
    12:00:00: Pipe 114145 changed from temporarily closed to open
   
    12:00:48: Balanced after 3 trials
    12:00:48: Reservoir 111111 is closed
    12:00:48: Tank 113952 is emptying at 3.50 m
    12:00:48: Pipe 114145 changed from open to temporarily closed
   
    12:02:18: Balanced after 21 trials
    12:02:18: Reservoir 1097 is closed
    12:02:18: Reservoir 111111 is emptying
    12:02:18: Tank 113766 is emptying at 3.50 m
    12:02:18: Tank 113952 is filling at 3.50 m
    12:02:18: Pipe 113907 changed from open to temporarily closed
    12:02:18: Pipe 114145 changed from temporarily closed to open
   
    12:02:26: Balanced after 19 trials
    12:02:26: Reservoir 1097 is emptying
    12:02:26: Reservoir 111111 is closed
    12:02:26: Tank 113766 is filling at 3.50 m
    12:02:26: Tank 113952 is emptying at 3.50 m
    12:02:26: Pipe 113907 changed from temporarily closed to open
    12:02:26: Pipe 114145 changed from open to temporarily closed
   
    12:02:28: Balanced after 3 trials
    12:02:28: Reservoir 1097 is closed
    12:02:28: Tank 113766 is emptying at 3.50 m
    12:02:28: Pipe 113907 changed from open to temporarily closed
   
    12:32:28: Balanced after 21 trials
    12:32:28: Reservoir 1097 is emptying
    12:32:28: Reservoir 111111 is emptying
    12:32:28: Tank 113766 is filling at 3.45 m
    12:32:28: Tank 113952 is filling at 3.49 m
    12:32:28: Pipe 113907 changed from temporarily closed to open
    12:32:28: Pipe 114145 changed from temporarily closed to open
   
    12:35:01: Balanced after 3 trials
    12:35:01: Reservoir 111111 is closed
    12:35:01: Tank 113952 is emptying at 3.50 m
    12:35:01: Pipe 114145 changed from open to temporarily closed
   
    12:39:54: Balanced after 21 trials
    12:39:54: Reservoir 1097 is closed
    12:39:54: Reservoir 111111 is emptying
    12:39:54: Tank 113766 is emptying at 3.50 m
    12:39:54: Tank 113952 is filling at 3.50 m
    12:39:54: Pipe 113907 changed from open to temporarily closed
    12:39:54: Pipe 114145 changed from temporarily closed to open
   
    12:40:19: Balanced after 19 trials
    12:40:19: Reservoir 1097 is emptying
    12:40:19: Reservoir 111111 is closed
    12:40:19: Tank 113766 is filling at 3.50 m
    12:40:19: Tank 113952 is emptying at 3.50 m
    12:40:19: Pipe 113907 changed from temporarily closed to open
    12:40:19: Pipe 114145 changed from open to temporarily closed
   
    12:40:25: Balanced after 3 trials
    12:40:25: Reservoir 1097 is closed
    12:40:25: Tank 113766 is emptying at 3.50 m
    12:40:25: Pipe 113907 changed from open to temporarily closed
   
    13:00:00: Balanced after 21 trials
    13:00:00: Reservoir 1097 is emptying
    13:00:00: Reservoir 111111 is emptying
    13:00:00: Tank 113766 is filling at 3.47 m
    13:00:00: Tank 113952 is filling at 3.49 m
    13:00:00: Pipe 113907 changed from temporarily closed to open
    13:00:00: Pipe 114145 changed from temporarily closed to open
   
    13:01:40: Balanced after 3 trials
    13:01:40: Reservoir 111111 is closed
    13:01:40: Tank 113952 is emptying at 3.50 m
    13:01:40: Pipe 114145 changed from open to temporarily closed
   
    13:04:51: Balanced after 21 trials
    13:04:51: Reservoir 1097 is closed
    13:04:51: Reservoir 111111 is emptying
    13:04:51: Tank 113766 is emptying at 3.50 m
    13:04:51: Tank 113952 is filling at 3.50 m
    13:04:51: Pipe 113907 changed from open to temporarily closed
    13:04:51: Pipe 114145 changed from temporarily closed to open
   
    13:05:07: Balanced after 19 trials
    13:05:07: Reservoir 1097 is emptying
    13:05:07: Reservoir 111111 is closed
    13:05:07: Tank 113766 is filling at 3.50 m
    13:05:07: Tank 113952 is emptying at 3.50 m
    13:05:07: Pipe 113907 changed from temporarily closed to open
    13:05:07: Pipe 114145 changed from open to temporarily closed
   
    13:05:11: Balanced after 3 trials
    13:05:11: Reservoir 1097 is closed
    13:05:11: Tank 113766 is emptying at 3.50 m
    13:05:11: Pipe 113907 changed from open to temporarily closed
   
    13:35:11: Balanced after 21 trials
    13:35:11: Reservoir 1097 is emptying
    13:35:11: Reservoir 111111 is emptying
    13:35:11: Tank 113766 is filling at 3.45 m
    13:35:11: Tank 113952 is filling at 3.49 m
    13:35:11: Pipe 113907 changed from temporarily closed to open
    13:35:11: Pipe 114145 changed from temporarily closed to open
   
    13:37:44: Balanced after 3 trials
    13:37:44: Reservoir 111111 is closed
    13:37:44: Tank 113952 is emptying at 3.50 m
    13:37:44: Pipe 114145 changed from open to temporarily closed
   
    13:42:37: Balanced after 21 trials
    13:42:37: Reservoir 1097 is closed
    13:42:37: Reservoir 111111 is emptying
    13:42:37: Tank 113766 is emptying at 3.50 m
    13:42:37: Tank 113952 is filling at 3.50 m
    13:42:37: Pipe 113907 changed from open to temporarily closed
    13:42:37: Pipe 114145 changed from temporarily closed to open
   
    13:43:02: Balanced after 19 trials
    13:43:02: Reservoir 1097 is emptying
    13:43:02: Reservoir 111111 is closed
    13:43:02: Tank 113766 is filling at 3.50 m
    13:43:02: Tank 113952 is emptying at 3.50 m
    13:43:02: Pipe 113907 changed from temporarily closed to open
    13:43:02: Pipe 114145 changed from open to temporarily closed
   
    13:43:08: Balanced after 3 trials
    13:43:08: Reservoir 1097 is closed
    13:43:08: Tank 113766 is emptying at 3.50 m
    13:43:08: Pipe 113907 changed from open to temporarily closed
   
    14:00:00: Balanced after 21 trials
    14:00:00: Reservoir 1097 is emptying
    14:00:00: Reservoir 111111 is emptying
    14:00:00: Tank 113766 is filling at 3.47 m
    14:00:00: Tank 113952 is filling at 3.49 m
    14:00:00: Pipe 113907 changed from temporarily closed to open
    14:00:00: Pipe 114145 changed from temporarily closed to open
   
    14:01:27: Balanced after 3 trials
    14:01:27: Reservoir 111111 is closed
    14:01:27: Tank 113952 is emptying at 3.50 m
    14:01:27: Pipe 114145 changed from open to temporarily closed
   
    14:04:11: Balanced after 21 trials
    14:04:11: Reservoir 1097 is closed
    14:04:11: Reservoir 111111 is emptying
    14:04:11: Tank 113766 is emptying at 3.50 m
    14:04:11: Tank 113952 is filling at 3.50 m
    14:04:11: Pipe 113907 changed from open to temporarily closed
    14:04:11: Pipe 114145 changed from temporarily closed to open
   
    14:04:25: Balanced after 19 trials
    14:04:25: Reservoir 1097 is emptying
    14:04:25: Reservoir 111111 is closed
    14:04:25: Tank 113766 is filling at 3.50 m
    14:04:25: Tank 113952 is emptying at 3.50 m
    14:04:25: Pipe 113907 changed from temporarily closed to open
    14:04:25: Pipe 114145 changed from open to temporarily closed
   
    14:04:28: Balanced after 3 trials
    14:04:28: Reservoir 1097 is closed
    14:04:28: Tank 113766 is emptying at 3.50 m
    14:04:28: Pipe 113907 changed from open to temporarily closed
   
    14:34:28: Balanced after 21 trials
    14:34:28: Reservoir 1097 is emptying
    14:34:28: Reservoir 111111 is emptying
    14:34:28: Tank 113766 is filling at 3.45 m
    14:34:28: Tank 113952 is filling at 3.49 m
    14:34:28: Pipe 113907 changed from temporarily closed to open
    14:34:28: Pipe 114145 changed from temporarily closed to open
   
    14:37:01: Balanced after 3 trials
    14:37:01: Reservoir 111111 is closed
    14:37:01: Tank 113952 is emptying at 3.50 m
    14:37:01: Pipe 114145 changed from open to temporarily closed
   
    14:41:54: Balanced after 21 trials
    14:41:54: Reservoir 1097 is closed
    14:41:54: Reservoir 111111 is emptying
    14:41:54: Tank 113766 is emptying at 3.50 m
    14:41:54: Tank 113952 is filling at 3.50 m
    14:41:54: Pipe 113907 changed from open to temporarily closed
    14:41:54: Pipe 114145 changed from temporarily closed to open
   
    14:42:19: Balanced after 19 trials
    14:42:19: Reservoir 1097 is emptying
    14:42:19: Reservoir 111111 is closed
    14:42:19: Tank 113766 is filling at 3.50 m
    14:42:19: Tank 113952 is emptying at 3.50 m
    14:42:19: Pipe 113907 changed from temporarily closed to open
    14:42:19: Pipe 114145 changed from open to temporarily closed
   
    14:42:25: Balanced after 3 trials
    14:42:25: Reservoir 1097 is closed
    14:42:25: Tank 113766 is emptying at 3.50 m
    14:42:25: Pipe 113907 changed from open to temporarily closed
   
    15:00:00: Balanced after 21 trials
    15:00:00: Reservoir 1097 is emptying
    15:00:00: Reservoir 111111 is emptying
    15:00:00: Tank 113766 is filling at 3.47 m
    15:00:00: Tank 113952 is filling at 3.49 m
    15:00:00: Pipe 113907 changed from temporarily closed to open
    15:00:00: Pipe 114145 changed from temporarily closed to open
   
    15:01:30: Balanced after 3 trials
    15:01:30: Reservoir 111111 is closed
    15:01:30: Tank 113952 is emptying at 3.50 m
    15:01:30: Pipe 114145 changed from open to temporarily closed
   
    15:04:21: Balanced after 21 trials
    15:04:21: Reservoir 1097 is closed
    15:04:21: Reservoir 111111 is emptying
    15:04:21: Tank 113766 is emptying at 3.50 m
    15:04:21: Tank 113952 is filling at 3.50 m
    15:04:21: Pipe 113907 changed from open to temporarily closed
    15:04:21: Pipe 114145 changed from temporarily closed to open
   
    15:04:36: Balanced after 19 trials
    15:04:36: Reservoir 1097 is emptying
    15:04:36: Reservoir 111111 is closed
    15:04:36: Tank 113766 is filling at 3.50 m
    15:04:36: Tank 113952 is emptying at 3.50 m
    15:04:36: Pipe 113907 changed from temporarily closed to open
    15:04:36: Pipe 114145 changed from open to temporarily closed
   
    15:04:40: Balanced after 3 trials
    15:04:40: Reservoir 1097 is closed
    15:04:40: Tank 113766 is emptying at 3.50 m
    15:04:40: Pipe 113907 changed from open to temporarily closed
   
    15:34:40: Balanced after 21 trials
    15:34:40: Reservoir 1097 is emptying
    15:34:40: Reservoir 111111 is emptying
    15:34:40: Tank 113766 is filling at 3.45 m
    15:34:40: Tank 113952 is filling at 3.49 m
    15:34:40: Pipe 113907 changed from temporarily closed to open
    15:34:40: Pipe 114145 changed from temporarily closed to open
   
    15:37:13: Balanced after 3 trials
    15:37:13: Reservoir 111111 is closed
    15:37:13: Tank 113952 is emptying at 3.50 m
    15:37:13: Pipe 114145 changed from open to temporarily closed
   
    15:42:06: Balanced after 21 trials
    15:42:06: Reservoir 1097 is closed
    15:42:06: Reservoir 111111 is emptying
    15:42:06: Tank 113766 is emptying at 3.50 m
    15:42:06: Tank 113952 is filling at 3.50 m
    15:42:06: Pipe 113907 changed from open to temporarily closed
    15:42:06: Pipe 114145 changed from temporarily closed to open
   
    15:42:31: Balanced after 19 trials
    15:42:31: Reservoir 1097 is emptying
    15:42:31: Reservoir 111111 is closed
    15:42:31: Tank 113766 is filling at 3.50 m
    15:42:31: Tank 113952 is emptying at 3.50 m
    15:42:31: Pipe 113907 changed from temporarily closed to open
    15:42:31: Pipe 114145 changed from open to temporarily closed
   
    15:42:37: Balanced after 3 trials
    15:42:37: Reservoir 1097 is closed
    15:42:37: Tank 113766 is emptying at 3.50 m
    15:42:37: Pipe 113907 changed from open to temporarily closed
   
    16:00:00: Balanced after 21 trials
    16:00:00: Reservoir 1097 is emptying
    16:00:00: Reservoir 111111 is emptying
    16:00:00: Tank 113766 is filling at 3.47 m
    16:00:00: Tank 113952 is filling at 3.49 m
    16:00:00: Pipe 113907 changed from temporarily closed to open
    16:00:00: Pipe 114145 changed from temporarily closed to open
   
    16:01:29: Balanced after 3 trials
    16:01:29: Reservoir 111111 is closed
    16:01:29: Tank 113952 is emptying at 3.50 m
    16:01:29: Pipe 114145 changed from open to temporarily closed
   
    16:04:18: Balanced after 21 trials
    16:04:18: Reservoir 1097 is closed
    16:04:18: Reservoir 111111 is emptying
    16:04:18: Tank 113766 is emptying at 3.50 m
    16:04:18: Tank 113952 is filling at 3.50 m
    16:04:18: Pipe 113907 changed from open to temporarily closed
    16:04:18: Pipe 114145 changed from temporarily closed to open
   
    16:04:32: Balanced after 19 trials
    16:04:32: Reservoir 1097 is emptying
    16:04:32: Reservoir 111111 is closed
    16:04:32: Tank 113766 is filling at 3.50 m
    16:04:32: Tank 113952 is emptying at 3.50 m
    16:04:32: Pipe 113907 changed from temporarily closed to open
    16:04:32: Pipe 114145 changed from open to temporarily closed
   
    16:04:35: Balanced after 3 trials
    16:04:35: Reservoir 1097 is closed
    16:04:35: Tank 113766 is emptying at 3.50 m
    16:04:35: Pipe 113907 changed from open to temporarily closed
   
    16:34:35: Balanced after 21 trials
    16:34:35: Reservoir 1097 is emptying
    16:34:35: Reservoir 111111 is emptying
    16:34:35: Tank 113766 is filling at 3.45 m
    16:34:35: Tank 113952 is filling at 3.49 m
    16:34:35: Pipe 113907 changed from temporarily closed to open
    16:34:35: Pipe 114145 changed from temporarily closed to open
   
    16:37:08: Balanced after 3 trials
    16:37:08: Reservoir 111111 is closed
    16:37:08: Tank 113952 is emptying at 3.50 m
    16:37:08: Pipe 114145 changed from open to temporarily closed
   
    16:42:01: Balanced after 21 trials
    16:42:01: Reservoir 1097 is closed
    16:42:01: Reservoir 111111 is emptying
    16:42:01: Tank 113766 is emptying at 3.50 m
    16:42:01: Tank 113952 is filling at 3.50 m
    16:42:01: Pipe 113907 changed from open to temporarily closed
    16:42:01: Pipe 114145 changed from temporarily closed to open
   
    16:42:26: Balanced after 19 trials
    16:42:26: Reservoir 1097 is emptying
    16:42:26: Reservoir 111111 is closed
    16:42:26: Tank 113766 is filling at 3.50 m
    16:42:26: Tank 113952 is emptying at 3.50 m
    16:42:26: Pipe 113907 changed from temporarily closed to open
    16:42:26: Pipe 114145 changed from open to temporarily closed
   
    16:42:32: Balanced after 3 trials
    16:42:32: Reservoir 1097 is closed
    16:42:32: Tank 113766 is emptying at 3.50 m
    16:42:32: Pipe 113907 changed from open to temporarily closed
   
    17:00:00: Balanced after 21 trials
    17:00:00: Reservoir 1097 is emptying
    17:00:00: Reservoir 111111 is emptying
    17:00:00: Tank 113766 is filling at 3.47 m
    17:00:00: Tank 113952 is filling at 3.49 m
    17:00:00: Pipe 113907 changed from temporarily closed to open
    17:00:00: Pipe 114145 changed from temporarily closed to open
   
    17:01:30: Balanced after 3 trials
    17:01:30: Reservoir 111111 is closed
    17:01:30: Tank 113952 is emptying at 3.50 m
    17:01:30: Pipe 114145 changed from open to temporarily closed
   
    17:04:20: Balanced after 21 trials
    17:04:20: Reservoir 1097 is closed
    17:04:20: Reservoir 111111 is emptying
    17:04:20: Tank 113766 is emptying at 3.50 m
    17:04:20: Tank 113952 is filling at 3.50 m
    17:04:20: Pipe 113907 changed from open to temporarily closed
    17:04:20: Pipe 114145 changed from temporarily closed to open
   
    17:04:34: Balanced after 19 trials
    17:04:34: Reservoir 1097 is emptying
    17:04:34: Reservoir 111111 is closed
    17:04:34: Tank 113766 is filling at 3.50 m
    17:04:34: Tank 113952 is emptying at 3.50 m
    17:04:34: Pipe 113907 changed from temporarily closed to open
    17:04:34: Pipe 114145 changed from open to temporarily closed
   
    17:04:37: Balanced after 3 trials
    17:04:37: Reservoir 1097 is closed
    17:04:37: Tank 113766 is emptying at 3.50 m
    17:04:37: Pipe 113907 changed from open to temporarily closed
   
    17:34:37: Balanced after 21 trials
    17:34:37: Reservoir 1097 is emptying
    17:34:37: Reservoir 111111 is emptying
    17:34:37: Tank 113766 is filling at 3.45 m
    17:34:37: Tank 113952 is filling at 3.49 m
    17:34:37: Pipe 113907 changed from temporarily closed to open
    17:34:37: Pipe 114145 changed from temporarily closed to open
   
    17:37:10: Balanced after 3 trials
    17:37:10: Reservoir 111111 is closed
    17:37:10: Tank 113952 is emptying at 3.50 m
    17:37:10: Pipe 114145 changed from open to temporarily closed
   
    17:42:03: Balanced after 21 trials
    17:42:03: Reservoir 1097 is closed
    17:42:03: Reservoir 111111 is emptying
    17:42:03: Tank 113766 is emptying at 3.50 m
    17:42:03: Tank 113952 is filling at 3.50 m
    17:42:03: Pipe 113907 changed from open to temporarily closed
    17:42:03: Pipe 114145 changed from temporarily closed to open
   
    17:42:28: Balanced after 19 trials
    17:42:28: Reservoir 1097 is emptying
    17:42:28: Reservoir 111111 is closed
    17:42:28: Tank 113766 is filling at 3.50 m
    17:42:28: Tank 113952 is emptying at 3.50 m
    17:42:28: Pipe 113907 changed from temporarily closed to open
    17:42:28: Pipe 114145 changed from open to temporarily closed
   
    17:42:34: Balanced after 3 trials
    17:42:34: Reservoir 1097 is closed
    17:42:34: Tank 113766 is emptying at 3.50 m
    17:42:34: Pipe 113907 changed from open to temporarily closed
   
    18:00:00: Balanced after 21 trials
    18:00:00: Reservoir 1097 is emptying
    18:00:00: Reservoir 111111 is emptying
    18:00:00: Tank 113766 is filling at 3.47 m
    18:00:00: Tank 113952 is filling at 3.49 m
    18:00:00: Pipe 113907 changed from temporarily closed to open
    18:00:00: Pipe 114145 changed from temporarily closed to open
   
    18:01:29: Balanced after 3 trials
    18:01:29: Reservoir 111111 is closed
    18:01:29: Tank 113952 is emptying at 3.50 m
    18:01:29: Pipe 114145 changed from open to temporarily closed
   
    18:04:19: Balanced after 21 trials
    18:04:19: Reservoir 1097 is closed
    18:04:19: Reservoir 111111 is emptying
    18:04:19: Tank 113766 is emptying at 3.50 m
    18:04:19: Tank 113952 is filling at 3.50 m
    18:04:19: Pipe 113907 changed from open to temporarily closed
    18:04:19: Pipe 114145 changed from temporarily closed to open
   
    18:04:33: Balanced after 19 trials
    18:04:33: Reservoir 1097 is emptying
    18:04:33: Reservoir 111111 is closed
    18:04:33: Tank 113766 is filling at 3.50 m
    18:04:33: Tank 113952 is emptying at 3.50 m
    18:04:33: Pipe 113907 changed from temporarily closed to open
    18:04:33: Pipe 114145 changed from open to temporarily closed
   
    18:04:36: Balanced after 3 trials
    18:04:36: Reservoir 1097 is closed
    18:04:36: Tank 113766 is emptying at 3.50 m
    18:04:36: Pipe 113907 changed from open to temporarily closed
   
    18:34:36: Balanced after 21 trials
    18:34:36: Reservoir 1097 is emptying
    18:34:36: Reservoir 111111 is emptying
    18:34:36: Tank 113766 is filling at 3.45 m
    18:34:36: Tank 113952 is filling at 3.49 m
    18:34:36: Pipe 113907 changed from temporarily closed to open
    18:34:36: Pipe 114145 changed from temporarily closed to open
   
    18:37:09: Balanced after 3 trials
    18:37:09: Reservoir 111111 is closed
    18:37:09: Tank 113952 is emptying at 3.50 m
    18:37:09: Pipe 114145 changed from open to temporarily closed
   
    18:42:02: Balanced after 21 trials
    18:42:02: Reservoir 1097 is closed
    18:42:02: Reservoir 111111 is emptying
    18:42:02: Tank 113766 is emptying at 3.50 m
    18:42:02: Tank 113952 is filling at 3.50 m
    18:42:02: Pipe 113907 changed from open to temporarily closed
    18:42:02: Pipe 114145 changed from temporarily closed to open
   
    18:42:27: Balanced after 19 trials
    18:42:27: Reservoir 1097 is emptying
    18:42:27: Reservoir 111111 is closed
    18:42:27: Tank 113766 is filling at 3.50 m
    18:42:27: Tank 113952 is emptying at 3.50 m
    18:42:27: Pipe 113907 changed from temporarily closed to open
    18:42:27: Pipe 114145 changed from open to temporarily closed
   
    18:42:33: Balanced after 3 trials
    18:42:33: Reservoir 1097 is closed
    18:42:33: Tank 113766 is emptying at 3.50 m
    18:42:33: Pipe 113907 changed from open to temporarily closed
   
    19:00:00: Balanced after 21 trials
    19:00:00: Reservoir 1097 is emptying
    19:00:00: Reservoir 111111 is emptying
    19:00:00: Tank 113766 is filling at 3.47 m
    19:00:00: Tank 113952 is filling at 3.49 m
    19:00:00: Pipe 113907 changed from temporarily closed to open
    19:00:00: Pipe 114145 changed from temporarily closed to open
   
    19:01:29: Balanced after 3 trials
    19:01:29: Reservoir 111111 is closed
    19:01:29: Tank 113952 is emptying at 3.50 m
    19:01:29: Pipe 114145 changed from open to temporarily closed
   
    19:04:19: Balanced after 21 trials
    19:04:19: Reservoir 1097 is closed
    19:04:19: Reservoir 111111 is emptying
    19:04:19: Tank 113766 is emptying at 3.50 m
    19:04:19: Tank 113952 is filling at 3.50 m
    19:04:19: Pipe 113907 changed from open to temporarily closed
    19:04:19: Pipe 114145 changed from temporarily closed to open
   
    19:04:33: Balanced after 19 trials
    19:04:33: Reservoir 1097 is emptying
    19:04:33: Reservoir 111111 is closed
    19:04:33: Tank 113766 is filling at 3.50 m
    19:04:33: Tank 113952 is emptying at 3.50 m
    19:04:33: Pipe 113907 changed from temporarily closed to open
    19:04:33: Pipe 114145 changed from open to temporarily closed
   
    19:04:36: Balanced after 3 trials
    19:04:36: Reservoir 1097 is closed
    19:04:36: Tank 113766 is emptying at 3.50 m
    19:04:36: Pipe 113907 changed from open to temporarily closed
   
    19:34:36: Balanced after 21 trials
    19:34:36: Reservoir 1097 is emptying
    19:34:36: Reservoir 111111 is emptying
    19:34:36: Tank 113766 is filling at 3.45 m
    19:34:36: Tank 113952 is filling at 3.49 m
    19:34:36: Pipe 113907 changed from temporarily closed to open
    19:34:36: Pipe 114145 changed from temporarily closed to open
   
    19:37:09: Balanced after 3 trials
    19:37:09: Reservoir 111111 is closed
    19:37:09: Tank 113952 is emptying at 3.50 m
    19:37:09: Pipe 114145 changed from open to temporarily closed
   
    19:42:02: Balanced after 21 trials
    19:42:02: Reservoir 1097 is closed
    19:42:02: Reservoir 111111 is emptying
    19:42:02: Tank 113766 is emptying at 3.50 m
    19:42:02: Tank 113952 is filling at 3.50 m
    19:42:02: Pipe 113907 changed from open to temporarily closed
    19:42:02: Pipe 114145 changed from temporarily closed to open
   
    19:42:27: Balanced after 19 trials
    19:42:27: Reservoir 1097 is emptying
    19:42:27: Reservoir 111111 is closed
    19:42:27: Tank 113766 is filling at 3.50 m
    19:42:27: Tank 113952 is emptying at 3.50 m
    19:42:27: Pipe 113907 changed from temporarily closed to open
    19:42:27: Pipe 114145 changed from open to temporarily closed
   
    19:42:33: Balanced after 3 trials
    19:42:33: Reservoir 1097 is closed
    19:42:33: Tank 113766 is emptying at 3.50 m
    19:42:33: Pipe 113907 changed from open to temporarily closed
   
    20:00:00: Balanced after 21 trials
    20:00:00: Reservoir 1097 is emptying
    20:00:00: Reservoir 111111 is emptying
    20:00:00: Tank 113766 is filling at 3.47 m
    20:00:00: Tank 113952 is filling at 3.49 m
    20:00:00: Pipe 113907 changed from temporarily closed to open
    20:00:00: Pipe 114145 changed from temporarily closed to open
   
    20:01:29: Balanced after 3 trials
    20:01:29: Reservoir 111111 is closed
    20:01:29: Tank 113952 is emptying at 3.50 m
    20:01:29: Pipe 114145 changed from open to temporarily closed
   
    20:04:19: Balanced after 21 trials
    20:04:19: Reservoir 1097 is closed
    20:04:19: Reservoir 111111 is emptying
    20:04:19: Tank 113766 is emptying at 3.50 m
    20:04:19: Tank 113952 is filling at 3.50 m
    20:04:19: Pipe 113907 changed from open to temporarily closed
    20:04:19: Pipe 114145 changed from temporarily closed to open
   
    20:04:33: Balanced after 19 trials
    20:04:33: Reservoir 1097 is emptying
    20:04:33: Reservoir 111111 is closed
    20:04:33: Tank 113766 is filling at 3.50 m
    20:04:33: Tank 113952 is emptying at 3.50 m
    20:04:33: Pipe 113907 changed from temporarily closed to open
    20:04:33: Pipe 114145 changed from open to temporarily closed
   
    20:04:36: Balanced after 3 trials
    20:04:36: Reservoir 1097 is closed
    20:04:36: Tank 113766 is emptying at 3.50 m
    20:04:36: Pipe 113907 changed from open to temporarily closed
   
    20:34:36: Balanced after 21 trials
    20:34:36: Reservoir 1097 is emptying
    20:34:36: Reservoir 111111 is emptying
    20:34:36: Tank 113766 is filling at 3.45 m
    20:34:36: Tank 113952 is filling at 3.49 m
    20:34:36: Pipe 113907 changed from temporarily closed to open
    20:34:36: Pipe 114145 changed from temporarily closed to open
   
    20:37:09: Balanced after 3 trials
    20:37:09: Reservoir 111111 is closed
    20:37:09: Tank 113952 is emptying at 3.50 m
    20:37:09: Pipe 114145 changed from open to temporarily closed
   
    20:42:02: Balanced after 21 trials
    20:42:02: Reservoir 1097 is closed
    20:42:02: Reservoir 111111 is emptying
    20:42:02: Tank 113766 is emptying at 3.50 m
    20:42:02: Tank 113952 is filling at 3.50 m
    20:42:02: Pipe 113907 changed from open to temporarily closed
    20:42:02: Pipe 114145 changed from temporarily closed to open
   
    20:42:27: Balanced after 19 trials
    20:42:27: Reservoir 1097 is emptying
    20:42:27: Reservoir 111111 is closed
    20:42:27: Tank 113766 is filling at 3.50 m
    20:42:27: Tank 113952 is emptying at 3.50 m
    20:42:27: Pipe 113907 changed from temporarily closed to open
    20:42:27: Pipe 114145 changed from open to temporarily closed
   
    20:42:33: Balanced after 3 trials
    20:42:33: Reservoir 1097 is closed
    20:42:33: Tank 113766 is emptying at 3.50 m
    20:42:33: Pipe 113907 changed from open to temporarily closed
   
    21:00:00: Balanced after 21 trials
    21:00:00: Reservoir 1097 is emptying
    21:00:00: Reservoir 111111 is emptying
    21:00:00: Tank 113766 is filling at 3.47 m
    21:00:00: Tank 113952 is filling at 3.49 m
    21:00:00: Pipe 113907 changed from temporarily closed to open
    21:00:00: Pipe 114145 changed from temporarily closed to open
   
    21:01:29: Balanced after 3 trials
    21:01:29: Reservoir 111111 is closed
    21:01:29: Tank 113952 is emptying at 3.50 m
    21:01:29: Pipe 114145 changed from open to temporarily closed
   
    21:04:19: Balanced after 21 trials
    21:04:19: Reservoir 1097 is closed
    21:04:19: Reservoir 111111 is emptying
    21:04:19: Tank 113766 is emptying at 3.50 m
    21:04:19: Tank 113952 is filling at 3.50 m
    21:04:19: Pipe 113907 changed from open to temporarily closed
    21:04:19: Pipe 114145 changed from temporarily closed to open
   
    21:04:33: Balanced after 19 trials
    21:04:33: Reservoir 1097 is emptying
    21:04:33: Reservoir 111111 is closed
    21:04:33: Tank 113766 is filling at 3.50 m
    21:04:33: Tank 113952 is emptying at 3.50 m
    21:04:33: Pipe 113907 changed from temporarily closed to open
    21:04:33: Pipe 114145 changed from open to temporarily closed
   
    21:04:36: Balanced after 3 trials
    21:04:36: Reservoir 1097 is closed
    21:04:36: Tank 113766 is emptying at 3.50 m
    21:04:36: Pipe 113907 changed from open to temporarily closed
   
    21:34:36: Balanced after 21 trials
    21:34:36: Reservoir 1097 is emptying
    21:34:36: Reservoir 111111 is emptying
    21:34:36: Tank 113766 is filling at 3.45 m
    21:34:36: Tank 113952 is filling at 3.49 m
    21:34:36: Pipe 113907 changed from temporarily closed to open
    21:34:36: Pipe 114145 changed from temporarily closed to open
   
    21:37:09: Balanced after 3 trials
    21:37:09: Reservoir 111111 is closed
    21:37:09: Tank 113952 is emptying at 3.50 m
    21:37:09: Pipe 114145 changed from open to temporarily closed
   
    21:42:02: Balanced after 21 trials
    21:42:02: Reservoir 1097 is closed
    21:42:02: Reservoir 111111 is emptying
    21:42:02: Tank 113766 is emptying at 3.50 m
    21:42:02: Tank 113952 is filling at 3.50 m
    21:42:02: Pipe 113907 changed from open to temporarily closed
    21:42:02: Pipe 114145 changed from temporarily closed to open
   
    21:42:27: Balanced after 19 trials
    21:42:27: Reservoir 1097 is emptying
    21:42:27: Reservoir 111111 is closed
    21:42:27: Tank 113766 is filling at 3.50 m
    21:42:27: Tank 113952 is emptying at 3.50 m
    21:42:27: Pipe 113907 changed from temporarily closed to open
    21:42:27: Pipe 114145 changed from open to temporarily closed
   
    21:42:33: Balanced after 3 trials
    21:42:33: Reservoir 1097 is closed
    21:42:33: Tank 113766 is emptying at 3.50 m
    21:42:33: Pipe 113907 changed from open to temporarily closed
   
    22:00:00: Balanced after 21 trials
    22:00:00: Reservoir 1097 is emptying
    22:00:00: Reservoir 111111 is emptying
    22:00:00: Tank 113766 is filling at 3.47 m
    22:00:00: Tank 113952 is filling at 3.49 m
    22:00:00: Pipe 113907 changed from temporarily closed to open
    22:00:00: Pipe 114145 changed from temporarily closed to open
   
    22:01:29: Balanced after 3 trials
    22:01:29: Reservoir 111111 is closed
    22:01:29: Tank 113952 is emptying at 3.50 m
    22:01:29: Pipe 114145 changed from open to temporarily closed
   
    22:04:19: Balanced after 21 trials
    22:04:19: Reservoir 1097 is closed
    22:04:19: Reservoir 111111 is emptying
    22:04:19: Tank 113766 is emptying at 3.50 m
    22:04:19: Tank 113952 is filling at 3.50 m
    22:04:19: Pipe 113907 changed from open to temporarily closed
    22:04:19: Pipe 114145 changed from temporarily closed to open
   
    22:04:33: Balanced after 19 trials
    22:04:33: Reservoir 1097 is emptying
    22:04:33: Reservoir 111111 is closed
    22:04:33: Tank 113766 is filling at 3.50 m
    22:04:33: Tank 113952 is emptying at 3.50 m
    22:04:33: Pipe 113907 changed from temporarily closed to open
    22:04:33: Pipe 114145 changed from open to temporarily closed
   
    22:04:36: Balanced after 3 trials
    22:04:36: Reservoir 1097 is closed
    22:04:36: Tank 113766 is emptying at 3.50 m
    22:04:36: Pipe 113907 changed from open to temporarily closed
   
    22:34:36: Balanced after 21 trials
    22:34:36: Reservoir 1097 is emptying
    22:34:36: Reservoir 111111 is emptying
    22:34:36: Tank 113766 is filling at 3.45 m
    22:34:36: Tank 113952 is filling at 3.49 m
    22:34:36: Pipe 113907 changed from temporarily closed to open
    22:34:36: Pipe 114145 changed from temporarily closed to open
   
    22:37:09: Balanced after 3 trials
    22:37:09: Reservoir 111111 is closed
    22:37:09: Tank 113952 is emptying at 3.50 m
    22:37:09: Pipe 114145 changed from open to temporarily closed
   
    22:42:02: Balanced after 21 trials
    22:42:02: Reservoir 1097 is closed
    22:42:02: Reservoir 111111 is emptying
    22:42:02: Tank 113766 is emptying at 3.50 m
    22:42:02: Tank 113952 is filling at 3.50 m
    22:42:02: Pipe 113907 changed from open to temporarily closed
    22:42:02: Pipe 114145 changed from temporarily closed to open
   
    22:42:27: Balanced after 19 trials
    22:42:27: Reservoir 1097 is emptying
    22:42:27: Reservoir 111111 is closed
    22:42:27: Tank 113766 is filling at 3.50 m
    22:42:27: Tank 113952 is emptying at 3.50 m
    22:42:27: Pipe 113907 changed from temporarily closed to open
    22:42:27: Pipe 114145 changed from open to temporarily closed
   
    22:42:33: Balanced after 3 trials
    22:42:33: Reservoir 1097 is closed
    22:42:33: Tank 113766 is emptying at 3.50 m
    22:42:33: Pipe 113907 changed from open to temporarily closed
   
    23:00:00: Balanced after 21 trials
    23:00:00: Reservoir 1097 is emptying
    23:00:00: Reservoir 111111 is emptying
    23:00:00: Tank 113766 is filling at 3.47 m
    23:00:00: Tank 113952 is filling at 3.49 m
    23:00:00: Pipe 113907 changed from temporarily closed to open
    23:00:00: Pipe 114145 changed from temporarily closed to open
   
    23:01:29: Balanced after 3 trials
    23:01:29: Reservoir 111111 is closed
    23:01:29: Tank 113952 is emptying at 3.50 m
    23:01:29: Pipe 114145 changed from open to temporarily closed
   
    23:04:19: Balanced after 21 trials
    23:04:19: Reservoir 1097 is closed
    23:04:19: Reservoir 111111 is emptying
    23:04:19: Tank 113766 is emptying at 3.50 m
    23:04:19: Tank 113952 is filling at 3.50 m
    23:04:19: Pipe 113907 changed from open to temporarily closed
    23:04:19: Pipe 114145 changed from temporarily closed to open
   
    23:04:33: Balanced after 19 trials
    23:04:33: Reservoir 1097 is emptying
    23:04:33: Reservoir 111111 is closed
    23:04:33: Tank 113766 is filling at 3.50 m
    23:04:33: Tank 113952 is emptying at 3.50 m
    23:04:33: Pipe 113907 changed from temporarily closed to open
    23:04:33: Pipe 114145 changed from open to temporarily closed
   
    23:04:36: Balanced after 3 trials
    23:04:36: Reservoir 1097 is closed
    23:04:36: Tank 113766 is emptying at 3.50 m
    23:04:36: Pipe 113907 changed from open to temporarily closed
   
    23:34:36: Balanced after 21 trials
    23:34:36: Reservoir 1097 is emptying
    23:34:36: Reservoir 111111 is emptying
    23:34:36: Tank 113766 is filling at 3.45 m
    23:34:36: Tank 113952 is filling at 3.49 m
    23:34:36: Pipe 113907 changed from temporarily closed to open
    23:34:36: Pipe 114145 changed from temporarily closed to open
   
    23:37:09: Balanced after 3 trials
    23:37:09: Reservoir 111111 is closed
    23:37:09: Tank 113952 is emptying at 3.50 m
    23:37:09: Pipe 114145 changed from open to temporarily closed
   
    23:42:02: Balanced after 21 trials
    23:42:02: Reservoir 1097 is closed
    23:42:02: Reservoir 111111 is emptying
    23:42:02: Tank 113766 is emptying at 3.50 m
    23:42:02: Tank 113952 is filling at 3.50 m
    23:42:02: Pipe 113907 changed from open to temporarily closed
    23:42:02: Pipe 114145 changed from temporarily closed to open
   
    23:42:27: Balanced after 19 trials
    23:42:27: Reservoir 1097 is emptying
    23:42:27: Reservoir 111111 is closed
    23:42:27: Tank 113766 is filling at 3.50 m
    23:42:27: Tank 113952 is emptying at 3.50 m
    23:42:27: Pipe 113907 changed from temporarily closed to open
    23:42:27: Pipe 114145 changed from open to temporarily closed
   
    23:42:33: Balanced after 3 trials
    23:42:33: Reservoir 1097 is closed
    23:42:33: Tank 113766 is emptying at 3.50 m
    23:42:33: Pipe 113907 changed from open to temporarily closed
   
    24:00:00: Balanced after 21 trials
    24:00:00: Reservoir 1097 is emptying
    24:00:00: Reservoir 111111 is emptying
    24:00:00: Tank 113766 is filling at 3.47 m
    24:00:00: Tank 113952 is filling at 3.49 m
    24:00:00: Pipe 113907 changed from temporarily closed to open
    24:00:00: Pipe 114145 changed from temporarily closed to open
   
   
   
  Energy Usage:
  ----------------------------------------------------------------
             Usage   Avg.     Kw-hr      Avg.      Peak      Cost
  Pump      Factor Effic.       /m3        Kw        Kw      /day
  ----------------------------------------------------------------
  1105_n2a1    0.00   0.00      0.00      0.00      0.00      0.00
  113951_n2a  100.00  75.00      0.35      3.21      6.10      0.00
  1105_n2a  100.00  75.00      0.17      1.56      4.20      0.00
  ----------------------------------------------------------------
                                         Demand Charge:      0.00
                                         Total Cost:         0.00
   
   
  Node Results at 0:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     69.20     36.62
  1002                25.24      0.01     69.21     43.97
  1003                29.89      0.14     69.20     39.32
  1004                35.07      0.05     69.21     34.14
  1005                42.92      0.03     69.24     26.32
  1006                53.61      0.00     69.23     15.62
  1008                53.07      0.01     69.21     16.14
  1009                45.00      0.00     69.21     24.21
  1010                51.92      0.04     69.20     17.28
  1011                57.09      0.07     69.20     12.11
  1012                47.57      0.00     69.20     21.63
  1013                37.87      0.02     69.20     31.33
  1014                22.38      0.03     69.21     46.83
  1015                23.20      0.02     69.21     46.01
  1016                25.00      0.05     69.21     44.21
  1017                30.00      0.08     69.20     39.20
  1018                33.08      0.10     69.20     36.12
  1019                34.39      0.01     69.20     34.81
  1020                38.71      0.04     69.20     30.49
  1021                37.65      0.04     69.20     31.55
  1022                37.93      0.02     69.20     31.27
  1023                43.66      0.14     69.20     25.54
  1024                52.38      0.09     69.20     16.82
  1025                55.38      0.03     69.20     13.82
  1026                56.55      0.06     69.20     12.65
  1027                54.99      0.02     69.20     14.22
  1028                54.09      0.01     69.21     15.12
  1029                54.72      0.09     69.21     14.49
  1030                54.89      0.02     69.20     14.31
  1031                54.28      0.04     69.20     14.92
  1032                51.21      0.01     69.21     18.00
  1033                50.31      0.03     69.19     18.88
  1034                58.29      0.10     69.22     10.93
  1035                53.92      0.07     69.22     15.30
  1036                55.10      0.00     69.23     14.13
  1037                50.84      0.06     69.21     18.37
  1038                47.40      0.04     69.21     21.82
  1039                45.00      0.07     69.21     24.21
  1040                40.00      0.08     69.21     29.21
  1041                53.49      0.06     69.19     15.70
  1042                52.49      0.03     69.19     16.69
  1043                49.83      0.04     69.19     19.35
  1044                45.86      0.07     69.20     23.34
  1045                44.60      0.05     69.20     24.60
  1046                44.14      0.03     69.20     25.06
  1047                48.32      0.03     69.20     20.89
  1048                44.23      0.10     69.20     24.96
  1049                39.77      0.07     69.20     29.44
  1050                38.59      0.09     69.20     30.62
  1051                35.20      0.17     69.20     34.00
  1052                27.22      0.09     69.21     42.00
  1053                30.13      0.03     69.21     39.07
  1054                28.36      0.00     69.21     40.84
  1055                26.54      0.02     69.21     42.67
  1056                31.69      0.02     69.22     37.53
  1057                32.25      0.02     69.22     36.97
  1058                37.44      0.03     69.23     31.79
  1059                39.44      0.03     69.23     29.79
  1060                47.71      0.04     69.23     21.52
  1061                50.00      0.01     69.23     19.23
  1062                50.00      0.03     69.22     19.22
  1063                60.00      0.01     69.23      9.23
  1064                60.00      0.01     69.23      9.23
  1065                57.92      0.00     69.23     11.31
  1066                57.26      0.00     69.23     11.97
  1067                35.03      0.05     69.20     34.18
  1068                38.54      0.05     69.21     30.67
  1069                38.69      0.05     69.21     30.52
  1070                39.87      0.01     69.20     29.33
  1071                39.81      0.03     69.20     29.39
  1072                53.65      0.07     69.20     15.55
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     69.21     30.45
  1075                39.02      0.02     69.21     30.19
  10761               45.00      0.07     69.20     24.20
  1077                39.82      0.04     69.20     29.38
  1079                37.40      0.00     69.23     31.83
  1080                42.95      0.00     69.24     26.29
  1081                67.50      0.00     69.25      1.75
  1082                49.88      0.00     69.22     19.34
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     69.21     46.88
  1084                38.60      0.00     69.20     30.60
  1086                37.95      0.00     69.20     31.26
  1087                37.93      0.00     69.20     31.27
  1088                42.94      0.00     69.24     26.30
  1089                42.91      0.00     69.24     26.32
  1090                54.99      0.00     69.20     14.21
  1091                54.98      0.00     69.20     14.23
  1092                23.21      0.00     69.21     46.00
  1093                37.65      0.00     69.20     31.56
  1094                37.66      0.00     69.20     31.55
  1095                31.69      0.00     69.22     37.53
  1096                31.68      0.00     69.22     37.53
  1103                38.42      0.00     69.20     30.78
  1105_n2a_1          53.85      0.00     69.97     16.12
  1105_n2a_2          53.85      0.00     53.42     -0.43
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     69.25      0.10
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     69.23     29.83
  1109                38.76      0.00     69.21     30.45
  1110                39.05      0.00     69.21     30.16
  1111                39.03      0.00     69.21     30.18
  1112                39.79      0.00     69.20     29.41
  1113                39.81      0.00     69.20     29.39
  1114                60.02      0.00     69.23      9.21
  1115                45.85      0.00     69.19     23.34
  113852              42.50      0.00     69.21     26.71
  113873              68.25      0.00     69.25      1.00
  113880              68.25      0.00     69.33      1.08
  113883              68.25      0.00     69.25      1.00
  113908              47.00      0.00     69.24     22.24
  113951_n2a_1        19.69      0.00     82.53     62.84
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     82.51     31.01
  113955              51.50      0.00     82.50     31.00
  113956              48.00      0.00     82.50     34.50
  113957              44.20      0.00     82.50     38.30
  113958              41.65      0.00     82.50     40.85
  113959              43.64      0.00     82.50     38.86
  113960              35.97      0.00     82.50     46.53
  113961              33.21      0.00     82.50     49.29
  113962              44.77      0.00     82.50     37.73
  113963              44.71      0.00     82.50     37.79
  113964              42.77      0.00     82.50     39.73
  113965              42.00      0.03     82.50     40.50
  113966              38.70      0.02     82.50     43.80
  113967              38.77      0.00     82.50     43.73
  113968              37.82      0.00     82.50     44.68
  113969              37.29      0.00     82.50     45.21
  113970              36.97      0.00     82.50     45.53
  113971              37.06      0.00     82.50     45.44
  113972              38.14      0.01     82.50     44.36
  113973              36.27      0.00     82.50     46.23
  113974              34.00      0.04     82.50     48.50
  113975              33.28      0.00     82.50     49.22
  113976              37.84      0.00     82.50     44.66
  113977              37.31      0.00     82.50     45.19
  113978              39.99      0.00     82.50     42.51
  113979              40.25      0.00     82.50     42.25
  113980              40.75      0.00     82.50     41.75
  113981              42.21      0.00     82.50     40.29
  113982              42.68      0.00     82.50     39.82
  113983              42.66      0.00     82.50     39.84
  113984              42.47      0.00     82.50     40.03
  113985              38.12      0.00     82.50     44.38
  113986              37.16      0.01     82.50     45.34
  113987              40.03      0.00     82.50     42.47
  113988              44.21      0.00     82.50     38.29
  113989              44.23      0.00     82.50     38.27
  113990              37.90      0.02     82.50     44.60
  113991              42.47      0.00     82.50     40.03
  113992              39.90      0.00     82.50     42.60
  113993              36.66      0.00     82.50     45.84
  113994              36.53      0.00     82.50     45.97
  113995              34.62      0.02     82.50     47.88
  113996              30.74      0.02     82.50     51.76
  113997              36.81      0.00     82.50     45.69
  113998              37.10      0.00     82.50     45.40
  113999              40.10      0.00     82.50     42.40
  114000              37.61      0.05     82.50     44.89
  114001              37.26      0.00     82.50     45.24
  114002              34.78      0.04     82.50     47.72
  114003              34.65      0.02     82.50     47.85
  114004              37.04      0.00     82.50     45.46
  114005              31.84      0.01     82.50     50.66
  114006              32.34      0.01     82.50     50.16
  114007              32.24      0.01     82.50     50.26
  114008              30.96      0.01     82.50     51.54
  114009              29.70      0.00     82.50     52.80
  114010              33.78      0.00     82.50     48.72
  114011              33.07      0.00     82.50     49.43
  114012              30.66      0.00     82.50     51.84
  114013              30.24      0.01     82.50     52.26
  114014              29.75      0.01     82.50     52.75
  114015              37.40      0.00     82.50     45.10
  114016              37.07      0.01     82.50     45.43
  114017              36.83      0.00     82.50     45.67
  114018              45.20      0.00     82.50     37.30
  114044              37.75      0.00     82.50     44.75
  114102              37.98      0.00     82.50     44.52
  114107              42.69      0.00     82.50     39.81
  114108              40.13      0.00     82.50     42.37
  114109              42.56      0.00     82.50     39.94
  114110              39.92      0.00     82.50     42.58
  114123              42.28      0.00     82.50     40.22
  114128              39.42      0.00     82.50     43.08
  114132              39.74      0.00     82.50     42.76
  114133              43.40      0.05     82.50     39.10
  114139              37.85      0.00     82.50     44.65
  114147              44.80      0.00     82.50     37.70
  114148              44.47      0.00     82.50     38.03
  114149              44.15      0.00     82.50     38.35
  114150              42.69      0.00     82.50     39.81
  114151              41.99      0.00     82.50     40.51
  114152              36.94      0.00     82.50     45.56
  114153              36.32      0.00     82.50     46.18
  114154              37.04      0.00     82.50     45.46
  114155              39.94      0.00     82.50     42.56
  114156              39.24      0.00     82.50     43.26
  114157              42.52      0.00     82.50     39.98
  114158              40.26      0.00     82.50     42.24
  114183              42.64      0.00     82.50     39.86
  114184              44.54      0.00     82.50     37.96
  114185              37.85      0.00     82.50     44.65
  114186              37.15      0.00     82.50     45.35
  114187              37.35      0.00     82.50     45.15
  114189              38.09      0.00     82.50     44.41
  114190              33.21      0.00     82.50     49.29
  114191              30.16      0.00     82.50     52.34
  114192              32.14      0.00     82.50     50.36
  114193              36.81      0.00     82.50     45.69
  114214              37.67      0.00     82.50     44.83
  114220              39.98      0.00     82.50     42.52
  114223              32.08      0.02     82.50     50.42
  114227              31.04      0.00     82.50     51.46
  114230              33.58      0.00     82.50     48.92
  114233              41.02      0.00     82.50     41.48
  114236              41.16      0.03     82.50     41.34
  114239              34.00      0.00     82.50     48.50
  114242              35.01      0.01     82.50     47.49
  114245              31.10      0.01     82.50     51.40
  114248              37.50      0.07     82.50     45.00
  114251              41.28      0.04     82.50     41.22
  114254              41.65      0.00     82.50     40.85
  128                 54.00      0.00     69.22     15.22
  131                 50.54      0.00     69.22     18.68
  134                 31.25      0.00     69.20     37.95
  138                 32.00      0.06     69.22     37.22
  41                  39.45      0.00     69.22     29.77
  42                  23.35      0.00     69.21     45.86
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -17.34     53.85      0.00  Reservoir
  111111              19.69     -7.27     19.69      0.00  Reservoir
  113766              68.25     13.98     69.25      1.00  Tank
  113952              81.50      6.71     82.50      1.00  Tank
   
   
  Link Results at 0:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0256
  113881              15.55     99.00     17.34      2.25     40.64      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0262
  113907               2.09     99.00     17.34      2.25     40.64      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0355
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0356
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.27      0.40      1.05      0.00      0.00    0.0201
  114026              19.75    153.00      7.27      0.40      1.05      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0396
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0289
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0957
  114034              11.21     99.00      0.10      0.01      0.00      0.00      0.00    0.0524
  114045              57.72    144.00      0.29      0.02      0.00      0.00      0.00    0.0292
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0297
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0917
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0938
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.6945
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.5043
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.6813
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1493
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4385
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.1881
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1270
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.1010
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0998
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.0892
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0954
  114069              10.39     99.00      0.08      0.01      0.00      0.00      0.00    0.0576
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.1010
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.1046
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1007
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0533
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0516
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0725
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.2070
  114083              42.64     82.00      0.02      0.00      0.00      0.00      0.00    0.2310
  114084              45.53     82.00      0.02      0.00      0.00      0.00      0.00    0.2524
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.3918
  114088              79.60     82.00      0.02      0.00      0.00      0.00      0.00    0.2734
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.3033
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.2621
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2396
  114095              78.60     82.00     -0.02      0.00      0.00      0.00      0.00    0.1996
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    0.4425
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.4222
  114101               4.71     99.00      0.09      0.01      0.00      0.00      0.00    0.0554
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.0837
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0585
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0610
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.1312
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0597
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0695
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.4056
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1424
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.6931
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1129
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1740
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    2.7628
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.3974
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.3963
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0597
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0336
  114141               2.35     99.00      0.15      0.02      0.01      0.00      0.00    0.0421
  114145              10.05    153.00      7.27      0.40      1.05      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0378
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0282
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0320
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0396
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0353
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.0822
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0904
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0962
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0824
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1791
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.2187
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.9571
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1334
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.0000
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1478
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1217
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1147
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.1826
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.0603
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.2285
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.0000
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.6270
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0794
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.0682
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.6109
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0920
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0915
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0000
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.0747
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.0870
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114217              10.71     99.00     -0.07      0.01      0.00      0.00      0.00    0.0753
  114218               4.55     99.00     -0.07      0.01      0.00      0.00      0.00    0.0887
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2333
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    3.5489
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2736
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.0989
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    0.9450
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    0.5613
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1141
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1339
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0937
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    1.0110
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0498
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0550
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.1521
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.2656
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0883
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.1072
  114249              45.59     99.00      0.08      0.01      0.00      0.00      0.00    0.0623
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2975
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0773
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.2010
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0371
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0417
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0353
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0353
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3059
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.3080
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0739
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0742
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0367
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0407
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0355
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0299
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0695
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1036
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0676
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0299
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.7743
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4758
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0445
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0329
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2015               119.36     99.00     -0.25      0.03      0.02      0.00      0.00    0.0354
  2016                49.03     99.00      0.06      0.01      0.00      0.00      0.00    0.0803
  2017                63.61     99.00      0.04      0.01      0.00      0.00      0.00    0.1158
  2018                62.43     99.00      0.01      0.00      0.00      0.00      0.00    0.7847
  2019                74.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1471
  2020                68.74     99.00     -0.07      0.01      0.00      0.00      0.00    0.0737
  2021                68.47     99.00     -0.10      0.01      0.00      0.00      0.00    0.0522
  2022                30.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0472
  2023                75.94     99.00      0.07      0.01      0.00      0.00      0.00    0.0726
  2024                68.93     99.00      0.00      0.00      0.00      0.00      0.00    1.8588
  2025                20.93     99.00     -0.22      0.03      0.01      0.00      0.00    0.0311
  2026               124.20     99.00     -0.08      0.01      0.00      0.00      0.00    0.0652
  2027                57.75     99.00     -0.30      0.04      0.03      0.00      0.00    0.0405
  2028                68.38     56.70      0.13      0.05      0.07      0.00      0.00    0.0308
  2030                63.24     56.70     -0.18      0.07      0.19      0.00      0.00    0.0406
  2031                71.04     99.00     -0.34      0.04      0.04      0.00      0.00    0.0396
  2032                70.22     99.00     -0.39      0.05      0.05      0.00      0.00    0.0380
  2034                16.94    144.00     -1.50      0.09      0.09      0.00      0.00    0.0289
  2035                96.31    144.00      0.99      0.06      0.04      0.00      0.00    0.0323
  2037                61.06     99.00      0.29      0.04      0.03      0.00      0.00    0.0396
  2038                39.83     99.00      0.27      0.04      0.02      0.00      0.00    0.0379
  2039                47.51     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2040                48.76     99.00      0.25      0.03      0.02      0.00      0.00    0.0351
  2041                63.05     99.00      0.22      0.03      0.01      0.00      0.00    0.0311
  2042                66.40     99.00      0.19      0.03      0.01      0.00      0.00    0.0289
  2043                57.82     99.00     -0.18      0.02      0.01      0.00      0.00    0.0294
  2045                16.87     99.00     -0.37      0.05      0.05      0.00      0.00    0.0387
  2046                38.81     99.00     -0.55      0.07      0.09      0.00      0.00    0.0344
  2047                24.90     99.00     -0.40      0.05      0.05      0.00      0.00    0.0377
  2048               102.95     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2051                12.49     56.70      0.08      0.03      0.03      0.00      0.00    0.0361
  2052                46.89    144.00     -0.61      0.04      0.02      0.00      0.00    0.0372
  2053                18.59    153.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2054                56.06    144.00     -0.61      0.04      0.02      0.00      0.00    0.0373
  2055                30.20    144.00     -0.76      0.05      0.03      0.00      0.00    0.0350
  2056                76.84     56.70     -0.08      0.03      0.03      0.00      0.00    0.0348
  2059                23.75     99.00     -0.16      0.02      0.01      0.00      0.00    0.0323
  2060                43.25     99.00     -0.17      0.02      0.01      0.00      0.00    0.0308
  2061               136.50     99.00     -0.18      0.02      0.01      0.00      0.00    0.0293
  2062                72.74     56.70      0.00      0.00      0.00      0.00      0.00    0.7503
  2063                86.15     56.70     -0.05      0.02      0.02      0.00      0.00    0.0561
  2064                14.75     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2065                71.33     56.70     -0.18      0.07      0.19      0.00      0.00    0.0407
  2066                65.82    153.00     -0.76      0.04      0.02      0.00      0.00    0.0356
  2067                46.86    153.00     -0.95      0.05      0.03      0.00      0.00    0.0333
  2068                 1.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0326
  2069                 1.92    153.00      2.34      0.13      0.14      0.00      0.00    0.0261
  2070                31.14    153.00      1.55      0.08      0.07      0.00      0.00    0.0291
  2071               111.77    153.00      1.52      0.08      0.07      0.00      0.00    0.0293
  2072                53.09     56.70      0.04      0.02      0.02      0.00      0.00    0.0681
  2073                98.22     56.70     -0.02      0.01      0.01      0.00      0.00    0.1300
  2074                33.99     56.70     -0.10      0.04      0.04      0.00      0.00    0.0301
  2076                13.38     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2078                78.48     56.70     -0.05      0.02      0.02      0.00      0.00    0.0609
  2079                70.45     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  2080                55.82     56.70     -0.04      0.01      0.02      0.00      0.00    0.0784
  2081                37.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0445
  2082                37.90     56.70      0.03      0.01      0.01      0.00      0.00    0.0967
  2083               120.40     56.70     -0.16      0.06      0.13      0.00      0.00    0.0380
  2084                27.02     99.00     -0.24      0.03      0.02      0.00      0.00    0.0331
  20851               99.54     99.00      0.19      0.02      0.01      0.00      0.00    0.0292
  20861               12.55     99.00      0.12      0.02      0.00      0.00      0.00    0.0407
  2087               112.62     99.00      0.43      0.06      0.06      0.00      0.00    0.0370
  2088               881.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0412
  2089                11.85    153.00      0.08      0.00      0.00      0.00      0.00    0.1417
  2092                13.52    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  2093                90.64     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2094                20.22     99.00      0.00      0.00      0.00      0.00      0.00    2.1621
  2095                36.66    153.00      0.08      0.00      0.00      0.00      0.00    0.1145
  2096                 8.58     99.00     -0.19      0.02      0.01      0.00      0.00    0.0305
  2097                67.20     99.00     -0.19      0.02      0.01      0.00      0.00    0.0291
  2098                 3.58     56.70     -0.07      0.03      0.03      0.00      0.00    0.0414
  2099                 3.24     56.70      0.03      0.01      0.01      0.00      0.00    0.1047
  2100                81.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0330
  2101                60.45    153.00      2.34      0.13      0.14      0.00      0.00    0.0262
  2102                 2.55     99.00     -0.55      0.07      0.09      0.00      0.00    0.0346
  2103                 2.99     99.00     -0.37      0.05      0.05      0.00      0.00    0.0390
  2104                 2.70     99.00      0.29      0.04      0.03      0.00      0.00    0.0387
  2105                 3.22     99.00      0.18      0.02      0.01      0.00      0.00    0.0249
  2106                 3.32     99.00     -0.08      0.01      0.00      0.00      0.00    0.0536
  2107                 3.52     99.00     -0.50      0.06      0.08      0.00      0.00    0.0353
  2108                 3.73    144.00      0.99      0.06      0.04      0.00      0.00    0.0325
  2202                21.46     99.00     -0.19      0.02      0.01      0.00      0.00    0.0287
  2205                24.32    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2207                10.52     99.00     17.34      2.25     40.64      0.00      0.00    0.0156
  2208                14.95    153.00     -0.00      0.00      0.00      0.00      0.00    0.0000
  2213                 2.35     99.00     -0.75      0.10      0.16      0.00      0.00    0.0316
  2214                 5.04     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  2215                 3.24     56.70     -0.10      0.04      0.04      0.00      0.00    0.0294
  2216                 3.43     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2217                 1.67     99.00     -0.10      0.01      0.00      0.00      0.00    0.0330
  2218                 2.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0390
  2219                 1.90     56.70      0.08      0.03      0.03      0.00      0.00    0.0365
  2220                 5.00     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  1105_n2a1            0.00    304.80      0.00      0.00      0.00      1.00      0.00    0.0000  Pump
  113951_n2a           0.00    609.60      7.27      0.00    -62.85      1.00      0.00    0.0000  Pump
  1105_n2a             0.00    914.40     17.34      0.00    -16.54      1.00      0.00    0.0000  Pump
  1083_n2a             0.00    100.00      0.08      0.01     16.88     30.00      0.00    0.0000  PRV
  1107_n2a             0.00    100.00      0.00      0.00      0.00      0.00      0.00    0.0000  FCV
   
   
  Node Results at 1:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     69.65     37.06
  1002                25.24      0.01     69.65     44.41
  1003                29.89      0.14     69.65     39.76
  1004                35.07      0.05     69.66     34.58
  1005                42.92      0.03     69.68     26.76
  1006                53.61      0.00     69.68     16.06
  1008                53.07      0.01     69.65     16.58
  1009                45.00      0.00     69.65     24.65
  1010                51.92      0.04     69.65     17.73
  1011                57.09      0.07     69.65     12.55
  1012                47.57      0.00     69.64     22.07
  1013                37.87      0.02     69.65     31.77
  1014                22.38      0.03     69.65     47.27
  1015                23.20      0.02     69.65     46.45
  1016                25.00      0.05     69.65     44.65
  1017                30.00      0.08     69.65     39.65
  1018                33.08      0.10     69.65     36.57
  1019                34.39      0.01     69.65     35.26
  1020                38.71      0.04     69.65     30.94
  1021                37.65      0.04     69.65     32.00
  1022                37.93      0.02     69.65     31.72
  1023                43.66      0.14     69.64     25.99
  1024                52.38      0.09     69.64     17.27
  1025                55.38      0.03     69.65     14.26
  1026                56.55      0.06     69.65     13.09
  1027                54.99      0.02     69.65     14.66
  1028                54.09      0.01     69.65     15.56
  1029                54.72      0.09     69.65     14.93
  1030                54.89      0.02     69.65     14.76
  1031                54.28      0.04     69.65     15.37
  1032                51.21      0.01     69.65     18.45
  1033                50.31      0.03     69.63     19.32
  1034                58.29      0.10     69.66     11.37
  1035                53.92      0.07     69.66     15.75
  1036                55.10      0.00     69.68     14.57
  1037                50.84      0.06     69.65     18.81
  1038                47.40      0.04     69.66     22.26
  1039                45.00      0.07     69.65     24.65
  1040                40.00      0.08     69.66     29.66
  1041                53.49      0.06     69.63     16.14
  1042                52.49      0.03     69.63     17.14
  1043                49.83      0.04     69.63     19.80
  1044                45.86      0.07     69.65     23.79
  1045                44.60      0.05     69.65     25.04
  1046                44.14      0.03     69.65     25.50
  1047                48.32      0.03     69.65     21.33
  1048                44.23      0.10     69.64     25.41
  1049                39.77      0.07     69.65     29.88
  1050                38.59      0.09     69.65     31.06
  1051                35.20      0.17     69.64     34.44
  1052                27.22      0.09     69.66     42.44
  1053                30.13      0.03     69.65     39.52
  1054                28.36      0.00     69.65     41.29
  1055                26.54      0.02     69.65     43.12
  1056                31.69      0.02     69.66     37.98
  1057                32.25      0.02     69.66     37.42
  1058                37.44      0.03     69.67     32.23
  1059                39.44      0.03     69.67     30.24
  1060                47.71      0.04     69.68     21.97
  1061                50.00      0.01     69.68     19.68
  1062                50.00      0.03     69.66     19.66
  1063                60.00      0.01     69.67      9.67
  1064                60.00      0.01     69.67      9.67
  1065                57.92      0.00     69.67     11.76
  1066                57.26      0.00     69.67     12.41
  1067                35.03      0.05     69.65     34.62
  1068                38.54      0.05     69.65     31.11
  1069                38.69      0.05     69.65     30.96
  1070                39.87      0.01     69.65     29.78
  1071                39.81      0.03     69.65     29.84
  1072                53.65      0.07     69.64     15.99
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     69.66     30.90
  1075                39.02      0.02     69.66     30.64
  10761               45.00      0.07     69.65     24.65
  1077                39.82      0.04     69.65     29.83
  1079                37.40      0.00     69.67     32.28
  1080                42.95      0.00     69.68     26.73
  1081                67.50      0.00     69.69      2.19
  1082                49.88      0.00     69.66     19.78
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     69.65     47.32
  1084                38.60      0.00     69.65     31.05
  1086                37.95      0.00     69.65     31.70
  1087                37.93      0.00     69.65     31.72
  1088                42.94      0.00     69.68     26.75
  1089                42.91      0.00     69.68     26.77
  1090                54.99      0.00     69.65     14.66
  1091                54.98      0.00     69.65     14.67
  1092                23.21      0.00     69.65     46.44
  1093                37.65      0.00     69.65     32.00
  1094                37.66      0.00     69.65     31.99
  1095                31.69      0.00     69.66     37.97
  1096                31.68      0.00     69.66     37.98
  1103                38.42      0.00     69.65     31.23
  1105_n2a_1          53.85      0.00     70.41     16.56
  1105_n2a_2          53.85      0.00     53.43     -0.42
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     69.69      0.54
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     69.67     30.27
  1109                38.76      0.00     69.66     30.90
  1110                39.05      0.00     69.66     30.61
  1111                39.03      0.00     69.66     30.63
  1112                39.79      0.00     69.65     29.86
  1113                39.81      0.00     69.65     29.84
  1114                60.02      0.00     69.67      9.65
  1115                45.85      0.00     69.64     23.78
  113852              42.50      0.00     69.65     27.15
  113873              68.25      0.00     69.69      1.44
  113880              68.25      0.00     69.78      1.53
  113883              68.25      0.00     69.69      1.44
  113908              47.00      0.00     69.69     22.69
  113951_n2a_1        19.69      0.00     82.74     63.05
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     82.72     31.22
  113955              51.50      0.00     82.71     31.21
  113956              48.00      0.00     82.71     34.71
  113957              44.20      0.00     82.71     38.51
  113958              41.65      0.00     82.71     41.06
  113959              43.64      0.00     82.71     39.07
  113960              35.97      0.00     82.71     46.74
  113961              33.21      0.00     82.71     49.50
  113962              44.77      0.00     82.71     37.94
  113963              44.71      0.00     82.71     38.00
  113964              42.77      0.00     82.71     39.94
  113965              42.00      0.03     82.71     40.71
  113966              38.70      0.02     82.71     44.01
  113967              38.77      0.00     82.71     43.94
  113968              37.82      0.00     82.71     44.89
  113969              37.29      0.00     82.71     45.42
  113970              36.97      0.00     82.71     45.74
  113971              37.06      0.00     82.71     45.65
  113972              38.14      0.01     82.71     44.57
  113973              36.27      0.00     82.71     46.44
  113974              34.00      0.04     82.71     48.71
  113975              33.28      0.00     82.71     49.43
  113976              37.84      0.00     82.71     44.87
  113977              37.31      0.00     82.71     45.40
  113978              39.99      0.00     82.71     42.72
  113979              40.25      0.00     82.71     42.46
  113980              40.75      0.00     82.71     41.96
  113981              42.21      0.00     82.71     40.50
  113982              42.68      0.00     82.71     40.03
  113983              42.66      0.00     82.71     40.05
  113984              42.47      0.00     82.71     40.24
  113985              38.12      0.00     82.71     44.59
  113986              37.16      0.01     82.71     45.55
  113987              40.03      0.00     82.71     42.68
  113988              44.21      0.00     82.71     38.50
  113989              44.23      0.00     82.71     38.48
  113990              37.90      0.02     82.71     44.81
  113991              42.47      0.00     82.71     40.24
  113992              39.90      0.00     82.71     42.81
  113993              36.66      0.00     82.71     46.05
  113994              36.53      0.00     82.71     46.18
  113995              34.62      0.02     82.71     48.09
  113996              30.74      0.02     82.71     51.97
  113997              36.81      0.00     82.71     45.90
  113998              37.10      0.00     82.71     45.61
  113999              40.10      0.00     82.71     42.61
  114000              37.61      0.05     82.71     45.10
  114001              37.26      0.00     82.71     45.45
  114002              34.78      0.04     82.71     47.93
  114003              34.65      0.02     82.71     48.06
  114004              37.04      0.00     82.71     45.67
  114005              31.84      0.01     82.71     50.87
  114006              32.34      0.01     82.71     50.37
  114007              32.24      0.01     82.71     50.47
  114008              30.96      0.01     82.71     51.75
  114009              29.70      0.00     82.71     53.01
  114010              33.78      0.00     82.71     48.93
  114011              33.07      0.00     82.71     49.64
  114012              30.66      0.00     82.71     52.05
  114013              30.24      0.01     82.71     52.47
  114014              29.75      0.01     82.71     52.96
  114015              37.40      0.00     82.71     45.31
  114016              37.07      0.01     82.71     45.64
  114017              36.83      0.00     82.71     45.88
  114018              45.20      0.00     82.71     37.51
  114044              37.75      0.00     82.71     44.96
  114102              37.98      0.00     82.71     44.73
  114107              42.69      0.00     82.71     40.02
  114108              40.13      0.00     82.71     42.58
  114109              42.56      0.00     82.71     40.15
  114110              39.92      0.00     82.71     42.79
  114123              42.28      0.00     82.71     40.43
  114128              39.42      0.00     82.71     43.29
  114132              39.74      0.00     82.71     42.97
  114133              43.40      0.05     82.71     39.31
  114139              37.85      0.00     82.71     44.86
  114147              44.80      0.00     82.71     37.91
  114148              44.47      0.00     82.71     38.24
  114149              44.15      0.00     82.71     38.56
  114150              42.69      0.00     82.71     40.02
  114151              41.99      0.00     82.71     40.72
  114152              36.94      0.00     82.71     45.77
  114153              36.32      0.00     82.71     46.39
  114154              37.04      0.00     82.71     45.67
  114155              39.94      0.00     82.71     42.77
  114156              39.24      0.00     82.71     43.47
  114157              42.52      0.00     82.71     40.19
  114158              40.26      0.00     82.71     42.45
  114183              42.64      0.00     82.71     40.07
  114184              44.54      0.00     82.71     38.17
  114185              37.85      0.00     82.71     44.86
  114186              37.15      0.00     82.71     45.56
  114187              37.35      0.00     82.71     45.36
  114189              38.09      0.00     82.71     44.62
  114190              33.21      0.00     82.71     49.50
  114191              30.16      0.00     82.71     52.55
  114192              32.14      0.00     82.71     50.57
  114193              36.81      0.00     82.71     45.90
  114214              37.67      0.00     82.71     45.04
  114220              39.98      0.00     82.71     42.73
  114223              32.08      0.02     82.71     50.63
  114227              31.04      0.00     82.71     51.67
  114230              33.58      0.00     82.71     49.13
  114233              41.02      0.00     82.71     41.69
  114236              41.16      0.03     82.71     41.55
  114239              34.00      0.00     82.71     48.71
  114242              35.01      0.01     82.71     47.70
  114245              31.10      0.01     82.71     51.61
  114248              37.50      0.07     82.71     45.21
  114251              41.28      0.04     82.71     41.43
  114254              41.65      0.00     82.71     41.06
  128                 54.00      0.00     69.67     15.67
  131                 50.54      0.00     69.66     19.12
  134                 31.25      0.00     69.65     38.40
  138                 32.00      0.06     69.66     37.66
  41                  39.45      0.00     69.66     30.21
  42                  23.35      0.00     69.66     46.31
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -17.27     53.85      0.00  Reservoir
  111111              19.69     -7.26     19.69      0.00  Reservoir
  113766              68.25     13.91     69.69      1.44  Tank
  113952              81.50      6.70     82.71      1.21  Tank
   
   
  Link Results at 1:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0293
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0256
  113881              15.55     99.00     17.27      2.24     40.32      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0262
  113907               2.09     99.00     17.27      2.24     40.32      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0355
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0354
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.26      0.39      1.04      0.00      0.00    0.0201
  114026              19.75    153.00      7.26      0.39      1.04      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0396
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0289
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0941
  114034              11.21     99.00      0.09      0.01      0.00      0.00      0.00    0.0533
  114045              57.72    144.00      0.30      0.02      0.00      0.00      0.00    0.0292
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0815
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0926
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.5556
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.6303
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.6813
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1558
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4935
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.1881
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1270
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.0983
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0970
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.0868
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0936
  114069              10.39     99.00      0.09      0.01      0.00      0.00      0.00    0.0564
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.0982
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.0916
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1071
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0544
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0526
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0720
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.2236
  114083              42.64     82.00      0.01      0.00      0.00      0.00      0.00    0.2669
  114084              45.53     82.00      0.01      0.00      0.00      0.00      0.00    0.2916
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.4934
  114088              79.60     82.00      0.01      0.00      0.00      0.00      0.00    0.2872
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.3011
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.3220
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2943
  114095              78.60     82.00     -0.03      0.00      0.00      0.00      0.00    0.1706
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    0.8306
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.3932
  114101               4.71     99.00      0.09      0.01      0.00      0.00      0.00    0.0527
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.0860
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0556
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0580
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.0636
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0605
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0688
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00   11.6267
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.5404
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1523
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.6919
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1125
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1310
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    1.9465
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.5491
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.4299
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0593
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0329
  114141               2.35     99.00      0.15      0.02      0.01      0.00      0.00    0.0412
  114145              10.05    153.00      7.26      0.39      1.04      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0378
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0283
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0321
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0397
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0354
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.0836
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0919
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0951
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0916
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1685
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.1746
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.3959
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.7896
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1330
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.2117
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1478
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1220
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1150
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00   19.1937
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.2060
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.0623
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.2361
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.8741
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.7151
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0814
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.0699
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.6033
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0922
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0917
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0000
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.0789
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.0919
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.4982
  114217              10.71     99.00     -0.08      0.01      0.00      0.00      0.00    0.0706
  114218               4.55     99.00     -0.08      0.01      0.00      0.00      0.00    0.0831
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2865
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    2.0180
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2736
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.1255
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    1.7740
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    1.0537
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1232
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1334
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0948
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    0.6197
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0507
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0561
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.1716
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.2115
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0895
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.0967
  114249              45.59     99.00      0.09      0.01      0.00      0.00      0.00    0.0611
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2036
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0783
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.2080
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0371
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0417
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3083
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.3104
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0367
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0407
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0355
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0299
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0698
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1048
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0665
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0299
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.1539
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4397
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0445
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0325
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2015               119.36     99.00     -0.25      0.03      0.02      0.00      0.00    0.0354
  2016                49.03     99.00      0.06      0.01      0.00      0.00      0.00    0.0808
  2017                63.61     99.00      0.04      0.01      0.00      0.00      0.00    0.1214
  2018                62.43     99.00      0.01      0.00      0.00      0.00      0.00    0.6661
  2019                74.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1453
  2020                68.74     99.00     -0.07      0.01      0.00      0.00      0.00    0.0732
  2021                68.47     99.00     -0.10      0.01      0.00      0.00      0.00    0.0512
  2022                30.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0476
  2023                75.94     99.00      0.07      0.01      0.00      0.00      0.00    0.0750
  2024                68.93     99.00      0.00      0.00      0.00      0.00      0.00    2.9658
  2025                20.93     99.00     -0.22      0.03      0.01      0.00      0.00    0.0311
  2026               124.20     99.00     -0.08      0.01      0.00      0.00      0.00    0.0662
  2027                57.75     99.00     -0.30      0.04      0.03      0.00      0.00    0.0404
  2028                68.38     56.70      0.13      0.05      0.07      0.00      0.00    0.0308
  2030                63.24     56.70     -0.18      0.07      0.19      0.00      0.00    0.0405
  2031                71.04     99.00     -0.34      0.04      0.04      0.00      0.00    0.0396
  2032                70.22     99.00     -0.39      0.05      0.05      0.00      0.00    0.0380
  2034                16.94    144.00     -1.50      0.09      0.09      0.00      0.00    0.0289
  2035                96.31    144.00      0.99      0.06      0.04      0.00      0.00    0.0324
  2037                61.06     99.00      0.29      0.04      0.03      0.00      0.00    0.0395
  2038                39.83     99.00      0.27      0.04      0.02      0.00      0.00    0.0379
  2039                47.51     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2040                48.76     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2041                63.05     99.00      0.22      0.03      0.01      0.00      0.00    0.0311
  2042                66.40     99.00      0.19      0.03      0.01      0.00      0.00    0.0291
  2043                57.82     99.00     -0.18      0.02      0.01      0.00      0.00    0.0292
  2045                16.87     99.00     -0.37      0.05      0.05      0.00      0.00    0.0387
  2046                38.81     99.00     -0.55      0.07      0.09      0.00      0.00    0.0344
  2047                24.90     99.00     -0.40      0.05      0.05      0.00      0.00    0.0378
  2048               102.95     99.00     -0.49      0.06      0.08      0.00      0.00    0.0355
  2051                12.49     56.70      0.08      0.03      0.03      0.00      0.00    0.0354
  2052                46.89    144.00     -0.61      0.04      0.02      0.00      0.00    0.0373
  2053                18.59    153.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2054                56.06    144.00     -0.61      0.04      0.02      0.00      0.00    0.0372
  2055                30.20    144.00     -0.76      0.05      0.03      0.00      0.00    0.0349
  2056                76.84     56.70     -0.08      0.03      0.03      0.00      0.00    0.0348
  2059                23.75     99.00     -0.16      0.02      0.01      0.00      0.00    0.0324
  2060                43.25     99.00     -0.17      0.02      0.01      0.00      0.00    0.0309
  2061               136.50     99.00     -0.18      0.02      0.01      0.00      0.00    0.0294
  2062                72.74     56.70      0.00      0.00      0.00      0.00      0.00    1.0567
  2063                86.15     56.70     -0.05      0.02      0.02      0.00      0.00    0.0554
  2064                14.75     56.70     -0.14      0.05      0.09      0.00      0.00    0.0330
  2065                71.33     56.70     -0.18      0.07      0.19      0.00      0.00    0.0407
  2066                65.82    153.00     -0.76      0.04      0.02      0.00      0.00    0.0356
  2067                46.86    153.00     -0.95      0.05      0.03      0.00      0.00    0.0332
  2068                 1.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0326
  2069                 1.92    153.00      2.34      0.13      0.14      0.00      0.00    0.0265
  2070                31.14    153.00      1.55      0.08      0.07      0.00      0.00    0.0291
  2071               111.77    153.00      1.52      0.08      0.07      0.00      0.00    0.0293
  2072                53.09     56.70      0.04      0.02      0.02      0.00      0.00    0.0693
  2073                98.22     56.70     -0.02      0.01      0.01      0.00      0.00    0.1254
  2074                33.99     56.70     -0.10      0.04      0.04      0.00      0.00    0.0299
  2076                13.38     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2078                78.48     56.70     -0.05      0.02      0.02      0.00      0.00    0.0609
  2079                70.45     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  2080                55.82     56.70     -0.04      0.01      0.02      0.00      0.00    0.0780
  2081                37.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0448
  2082                37.90     56.70      0.03      0.01      0.01      0.00      0.00    0.0967
  2083               120.40     56.70     -0.16      0.06      0.13      0.00      0.00    0.0380
  2084                27.02     99.00     -0.24      0.03      0.02      0.00      0.00    0.0328
  20851               99.54     99.00      0.19      0.02      0.01      0.00      0.00    0.0291
  20861               12.55     99.00      0.12      0.02      0.01      0.00      0.00    0.0438
  2087               112.62     99.00      0.43      0.06      0.06      0.00      0.00    0.0371
  2088               881.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0403
  2089                11.85    153.00      0.08      0.00      0.00      0.00      0.00    0.1417
  2092                13.52    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  2093                90.64     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2094                20.22     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2095                36.66    153.00      0.08      0.00      0.00      0.00      0.00    0.1145
  2096                 8.58     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2097                67.20     99.00     -0.19      0.02      0.01      0.00      0.00    0.0291
  2098                 3.58     56.70     -0.07      0.03      0.03      0.00      0.00    0.0405
  2099                 3.24     56.70      0.03      0.01      0.01      0.00      0.00    0.1059
  2100                81.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0330
  2101                60.45    153.00      2.34      0.13      0.14      0.00      0.00    0.0262
  2102                 2.55     99.00     -0.55      0.07      0.09      0.00      0.00    0.0339
  2103                 2.99     99.00     -0.37      0.05      0.05      0.00      0.00    0.0390
  2104                 2.70     99.00      0.29      0.04      0.03      0.00      0.00    0.0411
  2105                 3.22     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2106                 3.32     99.00     -0.08      0.01      0.00      0.00      0.00    0.0538
  2107                 3.52     99.00     -0.50      0.06      0.08      0.00      0.00    0.0353
  2108                 3.73    144.00      0.99      0.06      0.04      0.00      0.00    0.0315
  2202                21.46     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2205                24.32    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2207                10.52     99.00     17.27      2.24     40.32      0.00      0.00    0.0156
  2208                14.95    153.00     -0.00      0.00      0.00      0.00      0.00    0.0000
  2213                 2.35     99.00     -0.75      0.10      0.16      0.00      0.00    0.0316
  2214                 5.04     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2215                 3.24     56.70     -0.10      0.04      0.04      0.00      0.00    0.0302
  2216                 3.43     99.00      0.63      0.08      0.11      0.00      0.00    0.0332
  2217                 1.67     99.00     -0.10      0.01      0.01      0.00      0.00    0.0656
  2218                 2.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0393
  2219                 1.90     56.70      0.08      0.03      0.03      0.00      0.00    0.0358
  2220                 5.00     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  1105_n2a1            0.00    304.80      0.00      0.00      0.00      1.00      0.00    0.0000  Pump
  113951_n2a           0.00    609.60      7.26      0.00    -63.07      1.00      0.00    0.0000  Pump
  1105_n2a             0.00    914.40     17.27      0.00    -16.98      1.00      0.00    0.0000  Pump
  1083_n2a             0.00    100.00      0.08      0.01     17.32     30.00      0.00    0.0000  PRV
  1107_n2a             0.00    100.00      0.00      0.00      0.00      0.00      0.00    0.0000  FCV
   
   
  Node Results at 2:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     70.09     37.50
  1002                25.24      0.01     70.10     44.86
  1003                29.89      0.14     70.09     40.20
  1004                35.07      0.05     70.10     35.02
  1005                42.92      0.03     70.12     27.20
  1006                53.61      0.00     70.12     16.50
  1008                53.07      0.01     70.09     17.02
  1009                45.00      0.00     70.10     25.10
  1010                51.92      0.04     70.09     18.17
  1011                57.09      0.07     70.09     13.00
  1012                47.57      0.00     70.09     22.52
  1013                37.87      0.02     70.09     32.22
  1014                22.38      0.03     70.10     47.72
  1015                23.20      0.02     70.10     46.89
  1016                25.00      0.05     70.09     45.09
  1017                30.00      0.08     70.09     40.09
  1018                33.08      0.10     70.09     37.01
  1019                34.39      0.01     70.09     35.70
  1020                38.71      0.04     70.09     31.38
  1021                37.65      0.04     70.09     32.44
  1022                37.93      0.02     70.09     32.16
  1023                43.66      0.14     70.09     26.43
  1024                52.38      0.09     70.09     17.71
  1025                55.38      0.03     70.09     14.70
  1026                56.55      0.06     70.09     13.54
  1027                54.99      0.02     70.09     15.10
  1028                54.09      0.01     70.09     16.01
  1029                54.72      0.09     70.10     15.37
  1030                54.89      0.02     70.09     15.20
  1031                54.28      0.04     70.09     15.81
  1032                51.21      0.01     70.10     18.89
  1033                50.31      0.03     70.07     19.76
  1034                58.29      0.10     70.10     11.81
  1035                53.92      0.07     70.11     16.19
  1036                55.10      0.00     70.12     15.01
  1037                50.84      0.06     70.10     19.25
  1038                47.40      0.04     70.10     22.70
  1039                45.00      0.07     70.10     25.10
  1040                40.00      0.08     70.10     30.10
  1041                53.49      0.06     70.08     16.58
  1042                52.49      0.03     70.07     17.58
  1043                49.83      0.04     70.07     20.24
  1044                45.86      0.07     70.09     24.23
  1045                44.60      0.05     70.09     25.49
  1046                44.14      0.03     70.09     25.95
  1047                48.32      0.03     70.09     21.77
  1048                44.23      0.10     70.08     25.85
  1049                39.77      0.07     70.09     30.32
  1050                38.59      0.09     70.09     31.50
  1051                35.20      0.17     70.09     34.89
  1052                27.22      0.09     70.10     42.88
  1053                30.13      0.03     70.09     39.96
  1054                28.36      0.00     70.09     41.73
  1055                26.54      0.02     70.09     43.56
  1056                31.69      0.02     70.10     38.42
  1057                32.25      0.02     70.11     37.86
  1058                37.44      0.03     70.11     32.67
  1059                39.44      0.03     70.12     30.68
  1060                47.71      0.04     70.12     22.41
  1061                50.00      0.01     70.12     20.12
  1062                50.00      0.03     70.11     20.11
  1063                60.00      0.01     70.12     10.12
  1064                60.00      0.01     70.12     10.12
  1065                57.92      0.00     70.12     12.20
  1066                57.26      0.00     70.12     12.86
  1067                35.03      0.05     70.09     35.06
  1068                38.54      0.05     70.10     31.55
  1069                38.69      0.05     70.09     31.41
  1070                39.87      0.01     70.09     30.22
  1071                39.81      0.03     70.09     30.28
  1072                53.65      0.07     70.08     16.43
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     70.10     31.34
  1075                39.02      0.02     70.10     31.08
  10761               45.00      0.07     70.09     25.09
  1077                39.82      0.04     70.09     30.27
  1079                37.40      0.00     70.11     32.72
  1080                42.95      0.00     70.12     27.17
  1081                67.50      0.00     70.14      2.64
  1082                49.88      0.00     70.11     20.23
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     70.10     47.76
  1084                38.60      0.00     70.09     31.49
  1086                37.95      0.00     70.09     32.14
  1087                37.93      0.00     70.09     32.16
  1088                42.94      0.00     70.12     27.19
  1089                42.91      0.00     70.12     27.21
  1090                54.99      0.00     70.09     15.10
  1091                54.98      0.00     70.09     15.12
  1092                23.21      0.00     70.10     46.89
  1093                37.65      0.00     70.09     32.44
  1094                37.66      0.00     70.09     32.44
  1095                31.69      0.00     70.10     38.41
  1096                31.68      0.00     70.10     38.42
  1103                38.42      0.00     70.09     31.67
  1105_n2a_1          53.85      0.00     70.84     16.99
  1105_n2a_2          53.85      0.00     53.43     -0.42
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     70.14      0.99
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     70.11     30.71
  1109                38.76      0.00     70.10     31.34
  1110                39.05      0.00     70.10     31.05
  1111                39.03      0.00     70.10     31.07
  1112                39.79      0.00     70.09     30.30
  1113                39.81      0.00     70.09     30.28
  1114                60.02      0.00     70.12     10.10
  1115                45.85      0.00     70.08     24.23
  113852              42.50      0.00     70.10     27.60
  113873              68.25      0.00     70.14      1.89
  113880              68.25      0.00     70.22      1.97
  113883              68.25      0.00     70.14      1.89
  113908              47.00      0.00     70.13     23.13
  113951_n2a_1        19.69      0.00     82.96     63.27
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     82.94     31.44
  113955              51.50      0.00     82.93     31.43
  113956              48.00      0.00     82.93     34.93
  113957              44.20      0.00     82.93     38.73
  113958              41.65      0.00     82.93     41.28
  113959              43.64      0.00     82.93     39.29
  113960              35.97      0.00     82.92     46.95
  113961              33.21      0.00     82.93     49.72
  113962              44.77      0.00     82.93     38.16
  113963              44.71      0.00     82.93     38.22
  113964              42.77      0.00     82.93     40.16
  113965              42.00      0.03     82.93     40.93
  113966              38.70      0.02     82.93     44.23
  113967              38.77      0.00     82.93     44.16
  113968              37.82      0.00     82.93     45.11
  113969              37.29      0.00     82.93     45.64
  113970              36.97      0.00     82.93     45.96
  113971              37.06      0.00     82.93     45.87
  113972              38.14      0.01     82.93     44.79
  113973              36.27      0.00     82.93     46.66
  113974              34.00      0.04     82.93     48.93
  113975              33.28      0.00     82.93     49.65
  113976              37.84      0.00     82.93     45.09
  113977              37.31      0.00     82.93     45.62
  113978              39.99      0.00     82.93     42.94
  113979              40.25      0.00     82.93     42.68
  113980              40.75      0.00     82.93     42.18
  113981              42.21      0.00     82.93     40.72
  113982              42.68      0.00     82.93     40.25
  113983              42.66      0.00     82.93     40.27
  113984              42.47      0.00     82.92     40.45
  113985              38.12      0.00     82.92     44.80
  113986              37.16      0.01     82.93     45.77
  113987              40.03      0.00     82.93     42.90
  113988              44.21      0.00     82.93     38.72
  113989              44.23      0.00     82.93     38.70
  113990              37.90      0.02     82.92     45.02
  113991              42.47      0.00     82.92     40.45
  113992              39.90      0.00     82.92     43.02
  113993              36.66      0.00     82.92     46.26
  113994              36.53      0.00     82.92     46.39
  113995              34.62      0.02     82.92     48.30
  113996              30.74      0.02     82.92     52.18
  113997              36.81      0.00     82.92     46.11
  113998              37.10      0.00     82.92     45.82
  113999              40.10      0.00     82.92     42.82
  114000              37.61      0.05     82.92     45.31
  114001              37.26      0.00     82.92     45.66
  114002              34.78      0.04     82.92     48.14
  114003              34.65      0.02     82.93     48.28
  114004              37.04      0.00     82.93     45.89
  114005              31.84      0.01     82.93     51.09
  114006              32.34      0.01     82.93     50.59
  114007              32.24      0.01     82.93     50.69
  114008              30.96      0.01     82.93     51.97
  114009              29.70      0.00     82.93     53.23
  114010              33.78      0.00     82.93     49.15
  114011              33.07      0.00     82.93     49.86
  114012              30.66      0.00     82.93     52.27
  114013              30.24      0.01     82.93     52.69
  114014              29.75      0.01     82.93     53.18
  114015              37.40      0.00     82.93     45.53
  114016              37.07      0.01     82.93     45.86
  114017              36.83      0.00     82.93     46.10
  114018              45.20      0.00     82.93     37.73
  114044              37.75      0.00     82.93     45.18
  114102              37.98      0.00     82.93     44.95
  114107              42.69      0.00     82.93     40.24
  114108              40.13      0.00     82.92     42.79
  114109              42.56      0.00     82.93     40.37
  114110              39.92      0.00     82.92     43.00
  114123              42.28      0.00     82.93     40.65
  114128              39.42      0.00     82.92     43.50
  114132              39.74      0.00     82.93     43.19
  114133              43.40      0.05     82.92     39.52
  114139              37.85      0.00     82.93     45.08
  114147              44.80      0.00     82.93     38.13
  114148              44.47      0.00     82.93     38.46
  114149              44.15      0.00     82.93     38.78
  114150              42.69      0.00     82.93     40.24
  114151              41.99      0.00     82.92     40.93
  114152              36.94      0.00     82.92     45.98
  114153              36.32      0.00     82.92     46.60
  114154              37.04      0.00     82.92     45.88
  114155              39.94      0.00     82.92     42.98
  114156              39.24      0.00     82.92     43.68
  114157              42.52      0.00     82.93     40.41
  114158              40.26      0.00     82.92     42.66
  114183              42.64      0.00     82.93     40.29
  114184              44.54      0.00     82.93     38.39
  114185              37.85      0.00     82.93     45.08
  114186              37.15      0.00     82.93     45.78
  114187              37.35      0.00     82.93     45.58
  114189              38.09      0.00     82.93     44.84
  114190              33.21      0.00     82.93     49.72
  114191              30.16      0.00     82.93     52.77
  114192              32.14      0.00     82.93     50.79
  114193              36.81      0.00     82.93     46.12
  114214              37.67      0.00     82.93     45.26
  114220              39.98      0.00     82.93     42.95
  114223              32.08      0.02     82.92     50.84
  114227              31.04      0.00     82.93     51.89
  114230              33.58      0.00     82.93     49.35
  114233              41.02      0.00     82.92     41.90
  114236              41.16      0.03     82.92     41.76
  114239              34.00      0.00     82.93     48.93
  114242              35.01      0.01     82.93     47.92
  114245              31.10      0.01     82.93     51.83
  114248              37.50      0.07     82.93     45.43
  114251              41.28      0.04     82.92     41.64
  114254              41.65      0.00     82.93     41.28
  128                 54.00      0.00     70.11     16.11
  131                 50.54      0.00     70.11     19.57
  134                 31.25      0.00     70.09     38.84
  138                 32.00      0.06     70.10     38.10
  41                  39.45      0.00     70.10     30.65
  42                  23.35      0.00     70.10     46.75
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -17.19     53.85      0.00  Reservoir
  111111              19.69     -7.25     19.69      0.00  Reservoir
  113766              68.25     13.83     70.14      1.89  Tank
  113952              81.50      6.69     82.93      1.43  Tank
   
   
  Link Results at 2:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0295
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0256
  113881              15.55     99.00     17.19      2.23     40.00      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0262
  113907               2.09     99.00     17.19      2.23     40.00      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0355
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0354
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.25      0.39      1.04      0.00      0.00    0.0201
  114026              19.75    153.00      7.25      0.39      1.04      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0396
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0289
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0941
  114034              11.21     99.00      0.09      0.01      0.00      0.00      0.00    0.0534
  114045              57.72    144.00      0.30      0.02      0.00      0.00      0.00    0.0292
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0925
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.5556
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.6303
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.7570
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4475
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.3762
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1283
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.0981
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0861
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.1039
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0936
  114069              10.39     99.00      0.09      0.01      0.00      0.00      0.00    0.0704
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.0980
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.0947
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1128
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0545
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0527
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0720
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.3371
  114083              42.64     82.00      0.01      0.00      0.00      0.00      0.00    0.2694
  114084              45.53     82.00      0.01      0.00      0.00      0.00      0.00    0.2944
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.4384
  114088              79.60     82.00      0.01      0.00      0.00      0.00      0.00    0.2881
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    3.0705
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.3010
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.2176
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2983
  114095              78.60     82.00     -0.03      0.00      0.00      0.00      0.00    0.1609
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    1.7410
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.3915
  114101               4.71     99.00      0.09      0.01      0.01      0.00      0.00    0.0787
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.0862
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0000
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0434
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.1270
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0908
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0687
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.5511
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.7274
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1682
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.8649
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1687
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1310
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    1.9274
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.7591
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.5614
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.5042
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0593
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0350
  114141               2.35     99.00      0.15      0.02      0.01      0.00      0.00    0.0412
  114145              10.05    153.00      7.25      0.39      1.04      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0378
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0299
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0321
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0387
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0531
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.0837
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0874
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0950
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.3571
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1539
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.2090
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.6246
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    2.5980
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.4347
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1330
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.2117
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1108
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1221
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1150
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.3191
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.1779
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.1249
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.0000
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.0000
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.2811
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0785
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.0700
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.6031
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0922
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0917
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.1239
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.0791
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.0923
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.4979
  114217              10.71     99.00     -0.08      0.01      0.00      0.00      0.00    0.0528
  114218               4.55     99.00     -0.08      0.01      0.00      0.00      0.00    0.0828
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2904
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    1.9552
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2394
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.1005
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    0.9296
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    1.1044
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1232
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1112
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0937
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    0.6032
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0508
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0515
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.1730
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.3210
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0895
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.1088
  114249              45.59     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2700
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0728
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.2084
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0418
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0357
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3084
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.3105
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0740
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0367
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0407
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0355
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0299
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0683
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1052
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0664
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0300
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.7283
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4376
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0445
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0325
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0292
  2015               119.36     99.00     -0.25      0.03      0.02      0.00      0.00    0.0354
  2016                49.03     99.00      0.06      0.01      0.00      0.00      0.00    0.0838
  2017                63.61     99.00      0.04      0.01      0.00      0.00      0.00    0.1170
  2018                62.43     99.00      0.01      0.00      0.00      0.00      0.00    0.6682
  2019                74.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1394
  2020                68.74     99.00     -0.07      0.01      0.00      0.00      0.00    0.0748
  2021                68.47     99.00     -0.10      0.01      0.00      0.00      0.00    0.0512
  2022                30.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0476
  2023                75.94     99.00      0.07      0.01      0.00      0.00      0.00    0.0736
  2024                68.93     99.00      0.00      0.00      0.00      0.00      0.00    3.0496
  2025                20.93     99.00     -0.22      0.03      0.01      0.00      0.00    0.0306
  2026               124.20     99.00     -0.08      0.01      0.00      0.00      0.00    0.0655
  2027                57.75     99.00     -0.30      0.04      0.03      0.00      0.00    0.0404
  2028                68.38     56.70      0.13      0.05      0.07      0.00      0.00    0.0308
  2030                63.24     56.70     -0.18      0.07      0.19      0.00      0.00    0.0406
  2031                71.04     99.00     -0.34      0.04      0.04      0.00      0.00    0.0396
  2032                70.22     99.00     -0.39      0.05      0.05      0.00      0.00    0.0380
  2034                16.94    144.00     -1.50      0.09      0.09      0.00      0.00    0.0288
  2035                96.31    144.00      0.99      0.06      0.04      0.00      0.00    0.0324
  2037                61.06     99.00      0.29      0.04      0.03      0.00      0.00    0.0396
  2038                39.83     99.00      0.27      0.04      0.02      0.00      0.00    0.0379
  2039                47.51     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2040                48.76     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2041                63.05     99.00      0.22      0.03      0.01      0.00      0.00    0.0311
  2042                66.40     99.00      0.19      0.03      0.01      0.00      0.00    0.0291
  2043                57.82     99.00     -0.18      0.02      0.01      0.00      0.00    0.0292
  2045                16.87     99.00     -0.37      0.05      0.05      0.00      0.00    0.0385
  2046                38.81     99.00     -0.55      0.07      0.09      0.00      0.00    0.0344
  2047                24.90     99.00     -0.40      0.05      0.05      0.00      0.00    0.0378
  2048               102.95     99.00     -0.49      0.06      0.08      0.00      0.00    0.0355
  2051                12.49     56.70      0.08      0.03      0.03      0.00      0.00    0.0350
  2052                46.89    144.00     -0.61      0.04      0.02      0.00      0.00    0.0373
  2053                18.59    153.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2054                56.06    144.00     -0.61      0.04      0.02      0.00      0.00    0.0372
  2055                30.20    144.00     -0.76      0.05      0.03      0.00      0.00    0.0351
  2056                76.84     56.70     -0.08      0.03      0.03      0.00      0.00    0.0348
  2059                23.75     99.00     -0.16      0.02      0.01      0.00      0.00    0.0324
  2060                43.25     99.00     -0.17      0.02      0.01      0.00      0.00    0.0313
  2061               136.50     99.00     -0.18      0.02      0.01      0.00      0.00    0.0293
  2062                72.74     56.70      0.00      0.00      0.00      0.00      0.00    1.0115
  2063                86.15     56.70     -0.05      0.02      0.02      0.00      0.00    0.0552
  2064                14.75     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2065                71.33     56.70     -0.18      0.07      0.19      0.00      0.00    0.0407
  2066                65.82    153.00     -0.76      0.04      0.02      0.00      0.00    0.0355
  2067                46.86    153.00     -0.95      0.05      0.03      0.00      0.00    0.0333
  2068                 1.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0326
  2069                 1.92    153.00      2.34      0.13      0.14      0.00      0.00    0.0261
  2070                31.14    153.00      1.55      0.08      0.07      0.00      0.00    0.0291
  2071               111.77    153.00      1.52      0.08      0.07      0.00      0.00    0.0293
  2072                53.09     56.70      0.04      0.02      0.02      0.00      0.00    0.0693
  2073                98.22     56.70     -0.02      0.01      0.01      0.00      0.00    0.1259
  2074                33.99     56.70     -0.10      0.04      0.04      0.00      0.00    0.0299
  2076                13.38     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2078                78.48     56.70     -0.05      0.02      0.02      0.00      0.00    0.0607
  2079                70.45     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  2080                55.82     56.70     -0.04      0.01      0.02      0.00      0.00    0.0784
  2081                37.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0445
  2082                37.90     56.70      0.03      0.01      0.01      0.00      0.00    0.0957
  2083               120.40     56.70     -0.16      0.06      0.13      0.00      0.00    0.0380
  2084                27.02     99.00     -0.24      0.03      0.02      0.00      0.00    0.0328
  20851               99.54     99.00      0.19      0.02      0.01      0.00      0.00    0.0291
  20861               12.55     99.00      0.12      0.02      0.01      0.00      0.00    0.0438
  2087               112.62     99.00      0.43      0.06      0.06      0.00      0.00    0.0371
  2088               881.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0402
  2089                11.85    153.00      0.08      0.00      0.00      0.00      0.00    0.1417
  2092                13.52    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  2093                90.64     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2094                20.22     99.00      0.00      0.00      0.00      0.00      0.00    2.1621
  2095                36.66    153.00      0.08      0.00      0.00      0.00      0.00    0.1145
  2096                 8.58     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2097                67.20     99.00     -0.19      0.02      0.01      0.00      0.00    0.0291
  2098                 3.58     56.70     -0.07      0.03      0.03      0.00      0.00    0.0404
  2099                 3.24     56.70      0.03      0.01      0.01      0.00      0.00    0.1060
  2100                81.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0329
  2101                60.45    153.00      2.34      0.13      0.14      0.00      0.00    0.0262
  2102                 2.55     99.00     -0.55      0.07      0.09      0.00      0.00    0.0346
  2103                 2.99     99.00     -0.37      0.05      0.05      0.00      0.00    0.0390
  2104                 2.70     99.00      0.29      0.04      0.03      0.00      0.00    0.0387
  2105                 3.22     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2106                 3.32     99.00     -0.08      0.01      0.00      0.00      0.00    0.0808
  2107                 3.52     99.00     -0.50      0.06      0.08      0.00      0.00    0.0359
  2108                 3.73    144.00      0.99      0.06      0.04      0.00      0.00    0.0325
  2202                21.46     99.00     -0.19      0.02      0.01      0.00      0.00    0.0296
  2205                24.32    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2207                10.52     99.00     17.19      2.23     40.00      0.00      0.00    0.0156
  2208                14.95    153.00     -0.00      0.00      0.00      0.00      0.00    0.0000
  2213                 2.35     99.00     -0.75      0.10      0.15      0.00      0.00    0.0312
  2214                 5.04     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2215                 3.24     56.70     -0.10      0.04      0.04      0.00      0.00    0.0292
  2216                 3.43     99.00      0.63      0.08      0.11      0.00      0.00    0.0328
  2217                 1.67     99.00     -0.10      0.01      0.00      0.00      0.00    0.0328
  2218                 2.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0394
  2219                 1.90     56.70      0.08      0.03      0.03      0.00      0.00    0.0358
  2220                 5.00     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  1105_n2a1            0.00    304.80      0.00      0.00      0.00      1.00      0.00    0.0000  Pump
  113951_n2a           0.00    609.60      7.25      0.00    -63.28      1.00      0.00    0.0000  Pump
  1105_n2a             0.00    914.40     17.19      0.00    -17.41      1.00      0.00    0.0000  Pump
  1083_n2a             0.00    100.00      0.08      0.01     17.76     30.00      0.00    0.0000  PRV
  1107_n2a             0.00    100.00      0.00      0.00      0.00      0.00      0.00    0.0000  FCV
   
   
  Node Results at 3:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     70.53     37.94
  1002                25.24      0.01     70.53     45.30
  1003                29.89      0.14     70.53     40.64
  1004                35.07      0.05     70.54     35.46
  1005                42.92      0.03     70.56     27.64
  1006                53.61      0.00     70.56     16.94
  1008                53.07      0.01     70.53     17.46
  1009                45.00      0.00     70.54     25.54
  1010                51.92      0.04     70.53     18.61
  1011                57.09      0.07     70.53     13.44
  1012                47.57      0.00     70.53     22.96
  1013                37.87      0.02     70.53     32.65
  1014                22.38      0.03     70.54     48.16
  1015                23.20      0.02     70.54     47.33
  1016                25.00      0.05     70.53     45.53
  1017                30.00      0.08     70.53     40.53
  1018                33.08      0.10     70.53     37.45
  1019                34.39      0.01     70.53     36.14
  1020                38.71      0.04     70.53     31.82
  1021                37.65      0.04     70.53     32.88
  1022                37.93      0.02     70.53     32.60
  1023                43.66      0.14     70.53     26.87
  1024                52.38      0.09     70.53     18.15
  1025                55.38      0.03     70.53     15.14
  1026                56.55      0.06     70.53     13.98
  1027                54.99      0.02     70.53     15.54
  1028                54.09      0.01     70.53     16.45
  1029                54.72      0.09     70.54     15.81
  1030                54.89      0.02     70.53     15.64
  1031                54.28      0.04     70.53     16.25
  1032                51.21      0.01     70.53     19.33
  1033                50.31      0.03     70.51     20.20
  1034                58.29      0.10     70.54     12.25
  1035                53.92      0.07     70.55     16.63
  1036                55.10      0.00     70.56     15.45
  1037                50.84      0.06     70.54     19.69
  1038                47.40      0.04     70.54     23.14
  1039                45.00      0.07     70.54     25.54
  1040                40.00      0.08     70.54     30.54
  1041                53.49      0.06     70.51     17.02
  1042                52.49      0.03     70.51     18.02
  1043                49.83      0.04     70.51     20.68
  1044                45.86      0.07     70.53     24.67
  1045                44.60      0.05     70.53     25.92
  1046                44.14      0.03     70.53     26.39
  1047                48.32      0.03     70.53     22.21
  1048                44.23      0.10     70.52     26.29
  1049                39.77      0.07     70.53     30.76
  1050                38.59      0.09     70.53     31.94
  1051                35.20      0.17     70.53     35.33
  1052                27.22      0.09     70.54     43.32
  1053                30.13      0.03     70.53     40.40
  1054                28.36      0.00     70.53     42.17
  1055                26.54      0.02     70.53     44.00
  1056                31.69      0.02     70.54     38.86
  1057                32.25      0.02     70.55     38.30
  1058                37.44      0.03     70.55     33.11
  1059                39.44      0.03     70.55     31.12
  1060                47.71      0.04     70.56     22.85
  1061                50.00      0.01     70.56     20.56
  1062                50.00      0.03     70.55     20.55
  1063                60.00      0.01     70.56     10.56
  1064                60.00      0.01     70.56     10.56
  1065                57.92      0.00     70.56     12.64
  1066                57.26      0.00     70.56     13.30
  1067                35.03      0.05     70.53     35.50
  1068                38.54      0.05     70.54     31.99
  1069                38.69      0.05     70.53     31.85
  1070                39.87      0.01     70.53     30.66
  1071                39.81      0.03     70.53     30.72
  1072                53.65      0.07     70.52     16.87
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     70.54     31.78
  1075                39.02      0.02     70.54     31.52
  10761               45.00      0.07     70.53     25.53
  1077                39.82      0.04     70.53     30.71
  1079                37.40      0.00     70.55     33.16
  1080                42.95      0.00     70.56     27.61
  1081                67.50      0.00     70.58      3.08
  1082                49.88      0.00     70.55     20.67
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     70.54     48.20
  1084                38.60      0.00     70.53     31.93
  1086                37.95      0.00     70.53     32.58
  1087                37.93      0.00     70.53     32.60
  1088                42.94      0.00     70.56     27.63
  1089                42.91      0.00     70.56     27.65
  1090                54.99      0.00     70.53     15.54
  1091                54.98      0.00     70.53     15.56
  1092                23.21      0.00     70.54     47.33
  1093                37.65      0.00     70.53     32.88
  1094                37.66      0.00     70.53     32.87
  1095                31.69      0.00     70.54     38.85
  1096                31.68      0.00     70.54     38.86
  1103                38.42      0.00     70.53     32.11
  1105_n2a_1          53.85      0.00     71.28     17.43
  1105_n2a_2          53.85      0.00     53.43     -0.42
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     70.58      1.43
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     70.55     31.15
  1109                38.76      0.00     70.54     31.78
  1110                39.05      0.00     70.54     31.49
  1111                39.03      0.00     70.54     31.51
  1112                39.79      0.00     70.53     30.74
  1113                39.81      0.00     70.53     30.72
  1114                60.02      0.00     70.56     10.54
  1115                45.85      0.00     70.52     24.67
  113852              42.50      0.00     70.54     28.04
  113873              68.25      0.00     70.58      2.33
  113880              68.25      0.00     70.66      2.41
  113883              68.25      0.00     70.58      2.33
  113908              47.00      0.00     70.57     23.57
  113951_n2a_1        19.69      0.00     83.17     63.48
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     83.15     31.65
  113955              51.50      0.00     83.14     31.64
  113956              48.00      0.00     83.14     35.14
  113957              44.20      0.00     83.14     38.94
  113958              41.65      0.00     83.14     41.49
  113959              43.64      0.00     83.14     39.50
  113960              35.97      0.00     83.14     47.17
  113961              33.21      0.00     83.14     49.93
  113962              44.77      0.00     83.14     38.37
  113963              44.71      0.00     83.14     38.43
  113964              42.77      0.00     83.14     40.37
  113965              42.00      0.03     83.14     41.14
  113966              38.70      0.02     83.14     44.44
  113967              38.77      0.00     83.14     44.37
  113968              37.82      0.00     83.14     45.32
  113969              37.29      0.00     83.14     45.85
  113970              36.97      0.00     83.14     46.17
  113971              37.06      0.00     83.14     46.08
  113972              38.14      0.01     83.14     45.00
  113973              36.27      0.00     83.14     46.87
  113974              34.00      0.04     83.14     49.14
  113975              33.28      0.00     83.14     49.86
  113976              37.84      0.00     83.14     45.30
  113977              37.31      0.00     83.14     45.83
  113978              39.99      0.00     83.14     43.15
  113979              40.25      0.00     83.14     42.89
  113980              40.75      0.00     83.14     42.39
  113981              42.21      0.00     83.14     40.93
  113982              42.68      0.00     83.14     40.46
  113983              42.66      0.00     83.14     40.48
  113984              42.47      0.00     83.14     40.67
  113985              38.12      0.00     83.14     45.02
  113986              37.16      0.01     83.14     45.98
  113987              40.03      0.00     83.14     43.11
  113988              44.21      0.00     83.14     38.93
  113989              44.23      0.00     83.14     38.91
  113990              37.90      0.02     83.14     45.24
  113991              42.47      0.00     83.14     40.67
  113992              39.90      0.00     83.14     43.24
  113993              36.66      0.00     83.14     46.48
  113994              36.53      0.00     83.14     46.61
  113995              34.62      0.02     83.14     48.52
  113996              30.74      0.02     83.14     52.40
  113997              36.81      0.00     83.14     46.33
  113998              37.10      0.00     83.14     46.04
  113999              40.10      0.00     83.14     43.04
  114000              37.61      0.05     83.14     45.53
  114001              37.26      0.00     83.14     45.88
  114002              34.78      0.04     83.14     48.36
  114003              34.65      0.02     83.14     48.49
  114004              37.04      0.00     83.14     46.10
  114005              31.84      0.01     83.14     51.30
  114006              32.34      0.01     83.14     50.80
  114007              32.24      0.01     83.14     50.90
  114008              30.96      0.01     83.14     52.18
  114009              29.70      0.00     83.14     53.44
  114010              33.78      0.00     83.14     49.36
  114011              33.07      0.00     83.14     50.07
  114012              30.66      0.00     83.14     52.48
  114013              30.24      0.01     83.14     52.90
  114014              29.75      0.01     83.14     53.39
  114015              37.40      0.00     83.14     45.74
  114016              37.07      0.01     83.14     46.07
  114017              36.83      0.00     83.14     46.31
  114018              45.20      0.00     83.14     37.94
  114044              37.75      0.00     83.14     45.39
  114102              37.98      0.00     83.14     45.16
  114107              42.69      0.00     83.14     40.45
  114108              40.13      0.00     83.14     43.01
  114109              42.56      0.00     83.14     40.58
  114110              39.92      0.00     83.14     43.22
  114123              42.28      0.00     83.14     40.86
  114128              39.42      0.00     83.14     43.72
  114132              39.74      0.00     83.14     43.40
  114133              43.40      0.05     83.14     39.74
  114139              37.85      0.00     83.14     45.29
  114147              44.80      0.00     83.14     38.34
  114148              44.47      0.00     83.14     38.67
  114149              44.15      0.00     83.14     38.99
  114150              42.69      0.00     83.14     40.45
  114151              41.99      0.00     83.14     41.15
  114152              36.94      0.00     83.14     46.20
  114153              36.32      0.00     83.14     46.82
  114154              37.04      0.00     83.14     46.10
  114155              39.94      0.00     83.14     43.20
  114156              39.24      0.00     83.14     43.90
  114157              42.52      0.00     83.14     40.62
  114158              40.26      0.00     83.14     42.88
  114183              42.64      0.00     83.14     40.50
  114184              44.54      0.00     83.14     38.60
  114185              37.85      0.00     83.14     45.29
  114186              37.15      0.00     83.14     45.99
  114187              37.35      0.00     83.14     45.79
  114189              38.09      0.00     83.14     45.05
  114190              33.21      0.00     83.14     49.93
  114191              30.16      0.00     83.14     52.98
  114192              32.14      0.00     83.14     51.00
  114193              36.81      0.00     83.14     46.33
  114214              37.67      0.00     83.14     45.47
  114220              39.98      0.00     83.14     43.16
  114223              32.08      0.02     83.14     51.06
  114227              31.04      0.00     83.14     52.10
  114230              33.58      0.00     83.14     49.56
  114233              41.02      0.00     83.14     42.12
  114236              41.16      0.03     83.14     41.98
  114239              34.00      0.00     83.14     49.14
  114242              35.01      0.01     83.14     48.13
  114245              31.10      0.01     83.14     52.04
  114248              37.50      0.07     83.14     45.64
  114251              41.28      0.04     83.14     41.86
  114254              41.65      0.00     83.14     41.49
  128                 54.00      0.00     70.55     16.55
  131                 50.54      0.00     70.55     20.01
  134                 31.25      0.00     70.53     39.28
  138                 32.00      0.06     70.54     38.54
  41                  39.45      0.00     70.54     31.09
  42                  23.35      0.00     70.54     47.19
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -17.12     53.85      0.00  Reservoir
  111111              19.69     -7.24     19.69      0.00  Reservoir
  113766              68.25     13.76     70.58      2.33  Tank
  113952              81.50      6.68     83.14      1.64  Tank
   
   
  Link Results at 3:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0290
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0295
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0258
  113881              15.55     99.00     17.12      2.22     39.68      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0255
  113907               2.09     99.00     17.12      2.22     39.68      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0354
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0356
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0314
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.24      0.39      1.04      0.00      0.00    0.0201
  114026              19.75    153.00      7.24      0.39      1.04      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0374
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0289
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0941
  114034              11.21     99.00      0.09      0.01      0.00      0.00      0.00    0.0534
  114045              57.72    144.00      0.30      0.02      0.00      0.00      0.00    0.0292
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0925
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.5556
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.6303
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.7570
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4477
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.1881
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1270
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.0818
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0969
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.1039
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0936
  114069              10.39     99.00      0.09      0.01      0.00      0.00      0.00    0.0563
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.0891
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.0909
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1075
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0545
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0703
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0720
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.3372
  114083              42.64     82.00      0.01      0.00      0.00      0.00      0.00    0.2696
  114084              45.53     82.00      0.01      0.00      0.00      0.00      0.00    0.2946
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.4388
  114088              79.60     82.00      0.01      0.00      0.00      0.00      0.00    0.2882
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.3010
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.3266
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2986
  114095              78.60     82.00     -0.03      0.00      0.00      0.00      0.00    0.1689
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    0.8731
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.3914
  114101               4.71     99.00      0.09      0.01      0.00      0.00      0.00    0.0525
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.0862
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0554
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.1270
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0908
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0687
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00   15.0238
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.5517
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1530
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.6919
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1124
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1310
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    1.9263
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.5622
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.4323
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0593
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0350
  114141               2.35     99.00      0.15      0.02      0.01      0.00      0.00    0.0412
  114145              10.05    153.00      7.24      0.39      1.04      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0409
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0299
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0321
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0397
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0354
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.0837
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0874
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0000
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0915
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.3570
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1678
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.1741
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.3948
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.6241
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.4347
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1330
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.2117
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1478
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1221
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1150
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.1780
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.0625
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.0000
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.8689
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.2813
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0785
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.1401
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.4021
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    4.9594
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0922
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0917
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.1239
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.1583
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.0923
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.4979
  114217              10.71     99.00     -0.08      0.01      0.00      0.00      0.00    0.0703
  114218               4.55     99.00     -0.08      0.01      0.00      0.00      0.00    0.0828
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2906
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    1.9513
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00   42.5998
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2394
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.1005
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    0.9324
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    2.2153
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1232
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1334
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0937
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    0.6022
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0508
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0515
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.2019
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.2141
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0985
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.0968
  114249              45.59     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2699
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0784
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.1667
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0418
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0357
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0353
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3084
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.3105
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0368
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0407
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0354
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0301
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0683
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1052
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0613
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0299
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.7282
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4375
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0445
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0329
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2015               119.36     99.00     -0.25      0.03      0.02      0.00      0.00    0.0354
  2016                49.03     99.00      0.06      0.01      0.00      0.00      0.00    0.0838
  2017                63.61     99.00      0.04      0.01      0.00      0.00      0.00    0.1170
  2018                62.43     99.00      0.01      0.00      0.00      0.00      0.00    0.6683
  2019                74.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1452
  2020                68.74     99.00     -0.07      0.01      0.00      0.00      0.00    0.0732
  2021                68.47     99.00     -0.10      0.01      0.00      0.00      0.00    0.0512
  2022                30.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0476
  2023                75.94     99.00      0.07      0.01      0.00      0.00      0.00    0.0736
  2024                68.93     99.00      0.00      0.00      0.00      0.00      0.00    3.0542
  2025                20.93     99.00     -0.22      0.03      0.01      0.00      0.00    0.0311
  2026               124.20     99.00     -0.08      0.01      0.00      0.00      0.00    0.0655
  2027                57.75     99.00     -0.30      0.04      0.03      0.00      0.00    0.0404
  2028                68.38     56.70      0.13      0.05      0.07      0.00      0.00    0.0308
  2030                63.24     56.70     -0.18      0.07      0.19      0.00      0.00    0.0405
  2031                71.04     99.00     -0.34      0.04      0.04      0.00      0.00    0.0396
  2032                70.22     99.00     -0.39      0.05      0.05      0.00      0.00    0.0380
  2034                16.94    144.00     -1.50      0.09      0.09      0.00      0.00    0.0289
  2035                96.31    144.00      0.99      0.06      0.04      0.00      0.00    0.0324
  2037                61.06     99.00      0.29      0.04      0.03      0.00      0.00    0.0396
  2038                39.83     99.00      0.27      0.04      0.02      0.00      0.00    0.0379
  2039                47.51     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2040                48.76     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2041                63.05     99.00      0.22      0.03      0.01      0.00      0.00    0.0311
  2042                66.40     99.00      0.19      0.03      0.01      0.00      0.00    0.0289
  2043                57.82     99.00     -0.18      0.02      0.01      0.00      0.00    0.0294
  2045                16.87     99.00     -0.37      0.05      0.05      0.00      0.00    0.0387
  2046                38.81     99.00     -0.55      0.07      0.09      0.00      0.00    0.0344
  2047                24.90     99.00     -0.40      0.05      0.05      0.00      0.00    0.0377
  2048               102.95     99.00     -0.49      0.06      0.08      0.00      0.00    0.0355
  2051                12.49     56.70      0.08      0.03      0.03      0.00      0.00    0.0354
  2052                46.89    144.00     -0.61      0.04      0.02      0.00      0.00    0.0373
  2053                18.59    153.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2054                56.06    144.00     -0.61      0.04      0.02      0.00      0.00    0.0374
  2055                30.20    144.00     -0.76      0.05      0.03      0.00      0.00    0.0349
  2056                76.84     56.70     -0.08      0.03      0.03      0.00      0.00    0.0348
  2059                23.75     99.00     -0.16      0.02      0.01      0.00      0.00    0.0324
  2060                43.25     99.00     -0.17      0.02      0.01      0.00      0.00    0.0309
  2061               136.50     99.00     -0.18      0.02      0.01      0.00      0.00    0.0294
  2062                72.74     56.70      0.00      0.00      0.00      0.00      0.00    1.0120
  2063                86.15     56.70     -0.05      0.02      0.02      0.00      0.00    0.0553
  2064                14.75     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2065                71.33     56.70     -0.18      0.07      0.19      0.00      0.00    0.0407
  2066                65.82    153.00     -0.76      0.04      0.02      0.00      0.00    0.0355
  2067                46.86    153.00     -0.95      0.05      0.03      0.00      0.00    0.0333
  2068                 1.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0326
  2069                 1.92    153.00      2.34      0.13      0.14      0.00      0.00    0.0261
  2070                31.14    153.00      1.55      0.08      0.07      0.00      0.00    0.0291
  2071               111.77    153.00      1.52      0.08      0.07      0.00      0.00    0.0293
  2072                53.09     56.70      0.04      0.02      0.02      0.00      0.00    0.0693
  2073                98.22     56.70     -0.02      0.01      0.01      0.00      0.00    0.1252
  2074                33.99     56.70     -0.10      0.04      0.04      0.00      0.00    0.0299
  2076                13.38     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2078                78.48     56.70     -0.05      0.02      0.02      0.00      0.00    0.0607
  2079                70.45     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  2080                55.82     56.70     -0.04      0.01      0.02      0.00      0.00    0.0780
  2081                37.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0448
  2082                37.90     56.70      0.03      0.01      0.01      0.00      0.00    0.0967
  2083               120.40     56.70     -0.16      0.06      0.13      0.00      0.00    0.0380
  2084                27.02     99.00     -0.24      0.03      0.02      0.00      0.00    0.0328
  20851               99.54     99.00      0.19      0.02      0.01      0.00      0.00    0.0292
  20861               12.55     99.00      0.12      0.02      0.01      0.00      0.00    0.0438
  2087               112.62     99.00      0.43      0.06      0.06      0.00      0.00    0.0371
  2088               881.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0402
  2089                11.85    153.00      0.08      0.00      0.00      0.00      0.00    0.0708
  2092                13.52    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  2093                90.64     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2094                20.22     99.00      0.00      0.00      0.00      0.00      0.00    2.1621
  2095                36.66    153.00      0.08      0.00      0.00      0.00      0.00    0.1145
  2096                 8.58     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2097                67.20     99.00     -0.19      0.02      0.01      0.00      0.00    0.0291
  2098                 3.58     56.70     -0.07      0.03      0.03      0.00      0.00    0.0404
  2099                 3.24     56.70      0.03      0.01      0.01      0.00      0.00    0.1060
  2100                81.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0329
  2101                60.45    153.00      2.34      0.13      0.14      0.00      0.00    0.0262
  2102                 2.55     99.00     -0.55      0.07      0.09      0.00      0.00    0.0346
  2103                 2.99     99.00     -0.37      0.05      0.05      0.00      0.00    0.0377
  2104                 2.70     99.00      0.29      0.04      0.03      0.00      0.00    0.0387
  2105                 3.22     99.00      0.18      0.02      0.01      0.00      0.00    0.0249
  2106                 3.32     99.00     -0.08      0.01      0.00      0.00      0.00    0.0538
  2107                 3.52     99.00     -0.50      0.06      0.08      0.00      0.00    0.0353
  2108                 3.73    144.00      0.99      0.06      0.04      0.00      0.00    0.0325
  2202                21.46     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2205                24.32    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2207                10.52     99.00     17.12      2.22     39.68      0.00      0.00    0.0156
  2208                14.95    153.00     -0.00      0.00      0.00      0.00      0.00    0.0000
  2213                 2.35     99.00     -0.75      0.10      0.16      0.00      0.00    0.0316
  2214                 5.04     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2215                 3.24     56.70     -0.10      0.04      0.04      0.00      0.00    0.0302
  2216                 3.43     99.00      0.63      0.08      0.11      0.00      0.00    0.0332
  2217                 1.67     99.00     -0.10      0.01      0.01      0.00      0.00    0.0656
  2218                 2.37     99.00      0.11      0.01      0.01      0.00      0.00    0.0590
  2219                 1.90     56.70      0.08      0.03      0.03      0.00      0.00    0.0332
  2220                 5.00     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  1105_n2a1            0.00    304.80      0.00      0.00      0.00      1.00      0.00    0.0000  Pump
  113951_n2a           0.00    609.60      7.24      0.00    -63.49      1.00      0.00    0.0000  Pump
  1105_n2a             0.00    914.40     17.12      0.00    -17.84      1.00      0.00    0.0000  Pump
  1083_n2a             0.00    100.00      0.08      0.01     18.20     30.00      0.00    0.0000  PRV
  1107_n2a             0.00    100.00      0.00      0.00      0.00      0.00      0.00    0.0000  FCV
   
   
  Node Results at 4:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     70.97     38.38
  1002                25.24      0.01     70.97     45.73
  1003                29.89      0.14     70.96     41.08
  1004                35.07      0.05     70.98     35.90
  1005                42.92      0.03     71.00     28.08
  1006                53.61      0.00     71.00     17.38
  1008                53.07      0.01     70.97     17.90
  1009                45.00      0.00     70.97     25.97
  1010                51.92      0.04     70.97     19.05
  1011                57.09      0.07     70.96     13.87
  1012                47.57      0.00     70.96     23.39
  1013                37.87      0.02     70.97     33.09
  1014                22.38      0.03     70.97     48.59
  1015                23.20      0.02     70.97     47.77
  1016                25.00      0.05     70.97     45.97
  1017                30.00      0.08     70.97     40.97
  1018                33.08      0.10     70.97     37.89
  1019                34.39      0.01     70.97     36.58
  1020                38.71      0.04     70.97     32.26
  1021                37.65      0.04     70.97     33.32
  1022                37.93      0.02     70.97     33.03
  1023                43.66      0.14     70.96     27.31
  1024                52.38      0.09     70.96     18.59
  1025                55.38      0.03     70.96     15.58
  1026                56.55      0.06     70.97     14.41
  1027                54.99      0.02     70.97     15.98
  1028                54.09      0.01     70.97     16.88
  1029                54.72      0.09     70.97     16.25
  1030                54.89      0.02     70.97     16.08
  1031                54.28      0.04     70.97     16.69
  1032                51.21      0.01     70.97     19.77
  1033                50.31      0.03     70.95     20.64
  1034                58.29      0.10     70.98     12.69
  1035                53.92      0.07     70.98     17.06
  1036                55.10      0.00     70.99     15.89
  1037                50.84      0.06     70.97     20.13
  1038                47.40      0.04     70.97     23.58
  1039                45.00      0.07     70.97     25.97
  1040                40.00      0.08     70.97     30.97
  1041                53.49      0.06     70.95     17.46
  1042                52.49      0.03     70.95     18.46
  1043                49.83      0.04     70.95     21.12
  1044                45.86      0.07     70.97     25.10
  1045                44.60      0.05     70.97     26.36
  1046                44.14      0.03     70.97     26.82
  1047                48.32      0.03     70.97     22.65
  1048                44.23      0.10     70.96     26.73
  1049                39.77      0.07     70.97     31.20
  1050                38.59      0.09     70.97     32.38
  1051                35.20      0.17     70.96     35.76
  1052                27.22      0.09     70.98     43.76
  1053                30.13      0.03     70.97     40.84
  1054                28.36      0.00     70.97     42.61
  1055                26.54      0.02     70.97     44.44
  1056                31.69      0.02     70.98     39.29
  1057                32.25      0.02     70.98     38.73
  1058                37.44      0.03     70.99     33.55
  1059                39.44      0.03     70.99     31.56
  1060                47.71      0.04     71.00     23.29
  1061                50.00      0.01     71.00     21.00
  1062                50.00      0.03     70.98     20.98
  1063                60.00      0.01     70.99     10.99
  1064                60.00      0.01     70.99     10.99
  1065                57.92      0.00     70.99     13.08
  1066                57.26      0.00     70.99     13.73
  1067                35.03      0.05     70.97     35.94
  1068                38.54      0.05     70.97     32.43
  1069                38.69      0.05     70.97     32.28
  1070                39.87      0.01     70.97     31.10
  1071                39.81      0.03     70.97     31.16
  1072                53.65      0.07     70.96     17.31
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     70.98     32.22
  1075                39.02      0.02     70.97     31.95
  10761               45.00      0.07     70.97     25.97
  1077                39.82      0.04     70.97     31.15
  1079                37.40      0.00     70.99     33.59
  1080                42.95      0.00     71.00     28.05
  1081                67.50      0.00     71.01      3.51
  1082                49.88      0.00     70.98     21.10
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     70.97     48.64
  1084                38.60      0.00     70.97     32.37
  1086                37.95      0.00     70.97     33.02
  1087                37.93      0.00     70.97     33.04
  1088                42.94      0.00     71.00     28.07
  1089                42.91      0.00     71.00     28.09
  1090                54.99      0.00     70.97     15.98
  1091                54.98      0.00     70.97     15.99
  1092                23.21      0.00     70.97     47.76
  1093                37.65      0.00     70.97     33.32
  1094                37.66      0.00     70.97     33.31
  1095                31.69      0.00     70.98     39.29
  1096                31.68      0.00     70.98     39.30
  1103                38.42      0.00     70.97     32.55
  1105_n2a_1          53.85      0.00     71.71     17.86
  1105_n2a_2          53.85      0.00     53.44     -0.41
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     71.01      1.86
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     70.99     31.59
  1109                38.76      0.00     70.98     32.22
  1110                39.05      0.00     70.97     31.92
  1111                39.03      0.00     70.97     31.94
  1112                39.79      0.00     70.97     31.18
  1113                39.81      0.00     70.97     31.16
  1114                60.02      0.00     70.99     10.97
  1115                45.85      0.00     70.96     25.10
  113852              42.50      0.00     70.97     28.47
  113873              68.25      0.00     71.01      2.76
  113880              68.25      0.00     71.10      2.85
  113883              68.25      0.00     71.01      2.76
  113908              47.00      0.00     71.01     24.01
  113951_n2a_1        19.69      0.00     83.38     63.69
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     83.36     31.86
  113955              51.50      0.00     83.35     31.85
  113956              48.00      0.00     83.35     35.35
  113957              44.20      0.00     83.35     39.15
  113958              41.65      0.00     83.35     41.70
  113959              43.64      0.00     83.35     39.71
  113960              35.97      0.00     83.35     47.38
  113961              33.21      0.00     83.35     50.14
  113962              44.77      0.00     83.35     38.58
  113963              44.71      0.00     83.35     38.64
  113964              42.77      0.00     83.35     40.58
  113965              42.00      0.03     83.35     41.35
  113966              38.70      0.02     83.35     44.65
  113967              38.77      0.00     83.35     44.58
  113968              37.82      0.00     83.35     45.53
  113969              37.29      0.00     83.35     46.06
  113970              36.97      0.00     83.35     46.38
  113971              37.06      0.00     83.35     46.29
  113972              38.14      0.01     83.35     45.21
  113973              36.27      0.00     83.35     47.08
  113974              34.00      0.04     83.35     49.35
  113975              33.28      0.00     83.35     50.07
  113976              37.84      0.00     83.35     45.51
  113977              37.31      0.00     83.35     46.04
  113978              39.99      0.00     83.35     43.36
  113979              40.25      0.00     83.35     43.10
  113980              40.75      0.00     83.35     42.60
  113981              42.21      0.00     83.35     41.14
  113982              42.68      0.00     83.35     40.67
  113983              42.66      0.00     83.35     40.69
  113984              42.47      0.00     83.35     40.88
  113985              38.12      0.00     83.35     45.23
  113986              37.16      0.01     83.35     46.19
  113987              40.03      0.00     83.35     43.32
  113988              44.21      0.00     83.35     39.14
  113989              44.23      0.00     83.35     39.12
  113990              37.90      0.02     83.35     45.45
  113991              42.47      0.00     83.35     40.88
  113992              39.90      0.00     83.35     43.45
  113993              36.66      0.00     83.35     46.69
  113994              36.53      0.00     83.35     46.82
  113995              34.62      0.02     83.35     48.73
  113996              30.74      0.02     83.35     52.61
  113997              36.81      0.00     83.35     46.54
  113998              37.10      0.00     83.35     46.25
  113999              40.10      0.00     83.35     43.25
  114000              37.61      0.05     83.35     45.74
  114001              37.26      0.00     83.35     46.09
  114002              34.78      0.04     83.35     48.57
  114003              34.65      0.02     83.35     48.70
  114004              37.04      0.00     83.35     46.31
  114005              31.84      0.01     83.35     51.51
  114006              32.34      0.01     83.35     51.01
  114007              32.24      0.01     83.35     51.11
  114008              30.96      0.01     83.35     52.39
  114009              29.70      0.00     83.35     53.65
  114010              33.78      0.00     83.35     49.57
  114011              33.07      0.00     83.35     50.28
  114012              30.66      0.00     83.35     52.69
  114013              30.24      0.01     83.35     53.11
  114014              29.75      0.01     83.35     53.60
  114015              37.40      0.00     83.35     45.95
  114016              37.07      0.01     83.35     46.28
  114017              36.83      0.00     83.35     46.52
  114018              45.20      0.00     83.35     38.15
  114044              37.75      0.00     83.35     45.60
  114102              37.98      0.00     83.35     45.37
  114107              42.69      0.00     83.35     40.66
  114108              40.13      0.00     83.35     43.22
  114109              42.56      0.00     83.35     40.79
  114110              39.92      0.00     83.35     43.43
  114123              42.28      0.00     83.35     41.07
  114128              39.42      0.00     83.35     43.93
  114132              39.74      0.00     83.35     43.61
  114133              43.40      0.05     83.35     39.95
  114139              37.85      0.00     83.35     45.50
  114147              44.80      0.00     83.35     38.55
  114148              44.47      0.00     83.35     38.88
  114149              44.15      0.00     83.35     39.20
  114150              42.69      0.00     83.35     40.66
  114151              41.99      0.00     83.35     41.36
  114152              36.94      0.00     83.35     46.41
  114153              36.32      0.00     83.35     47.03
  114154              37.04      0.00     83.35     46.31
  114155              39.94      0.00     83.35     43.41
  114156              39.24      0.00     83.35     44.11
  114157              42.52      0.00     83.35     40.83
  114158              40.26      0.00     83.35     43.09
  114183              42.64      0.00     83.35     40.71
  114184              44.54      0.00     83.35     38.81
  114185              37.85      0.00     83.35     45.50
  114186              37.15      0.00     83.35     46.20
  114187              37.35      0.00     83.35     46.00
  114189              38.09      0.00     83.35     45.26
  114190              33.21      0.00     83.35     50.14
  114191              30.16      0.00     83.35     53.19
  114192              32.14      0.00     83.35     51.21
  114193              36.81      0.00     83.35     46.54
  114214              37.67      0.00     83.35     45.68
  114220              39.98      0.00     83.35     43.37
  114223              32.08      0.02     83.35     51.27
  114227              31.04      0.00     83.35     52.31
  114230              33.58      0.00     83.35     49.77
  114233              41.02      0.00     83.35     42.33
  114236              41.16      0.03     83.35     42.19
  114239              34.00      0.00     83.35     49.35
  114242              35.01      0.01     83.35     48.34
  114245              31.10      0.01     83.35     52.25
  114248              37.50      0.07     83.35     45.85
  114251              41.28      0.04     83.35     42.07
  114254              41.65      0.00     83.35     41.70
  128                 54.00      0.00     70.98     16.98
  131                 50.54      0.00     70.98     20.44
  134                 31.25      0.00     70.96     39.71
  138                 32.00      0.06     70.98     38.98
  41                  39.45      0.00     70.98     31.53
  42                  23.35      0.00     70.97     47.62
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -17.04     53.85      0.00  Reservoir
  111111              19.69     -7.23     19.69      0.00  Reservoir
  113766              68.25     13.68     71.01      2.76  Tank
  113952              81.50      6.67     83.35      1.85  Tank
   
   
  Link Results at 4:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0295
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0256
  113881              15.55     99.00     17.04      2.21     39.36      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0262
  113907               2.09     99.00     17.04      2.21     39.36      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0355
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0354
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.23      0.39      1.03      0.00      0.00    0.0201
  114026              19.75    153.00      7.23      0.39      1.03      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0374
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0289
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0941
  114034              11.21     99.00      0.09      0.01      0.00      0.00      0.00    0.0534
  114045              57.72    144.00      0.30      0.02      0.00      0.00      0.00    0.0292
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0925
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.5556
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.6303
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.7570
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4477
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.1881
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1270
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.0818
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0969
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.1039
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0936
  114069              10.39     99.00      0.09      0.01      0.00      0.00      0.00    0.0563
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.0891
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.0909
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1075
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0545
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0703
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0720
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.3372
  114083              42.64     82.00      0.01      0.00      0.00      0.00      0.00    0.2696
  114084              45.53     82.00      0.01      0.00      0.00      0.00      0.00    0.2946
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.4389
  114088              79.60     82.00      0.01      0.00      0.00      0.00      0.00    0.2642
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.3010
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.3266
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2240
  114095              78.60     82.00     -0.03      0.00      0.00      0.00      0.00    0.1608
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    0.8732
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.3914
  114101               4.71     99.00      0.09      0.01      0.00      0.00      0.00    0.0525
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.0862
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0554
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.1270
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0908
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0687
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00   15.0389
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.4729
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1530
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.8649
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1687
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1310
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    1.9262
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.7594
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.5623
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.5044
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0593
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0350
  114141               2.35     99.00      0.15      0.02      0.01      0.00      0.00    0.0412
  114145              10.05    153.00      7.23      0.39      1.03      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0409
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0299
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0321
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0397
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0354
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.0837
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0874
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0950
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.3570
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1678
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.1741
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.3948
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.6241
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.4347
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1330
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.2117
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1478
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1221
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1150
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.1780
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.0625
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.0000
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.8689
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.2813
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0785
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.1401
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.4021
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    4.9594
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0922
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0917
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.1239
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.0792
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.1230
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.4979
  114217              10.71     99.00     -0.08      0.01      0.00      0.00      0.00    0.0703
  114218               4.55     99.00     -0.08      0.01      0.00      0.00      0.00    0.0828
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2907
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    1.9511
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2394
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.1005
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    0.9325
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    2.2157
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1232
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1112
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0937
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    0.6022
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0508
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0515
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.2019
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.2141
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0985
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.0968
  114249              45.59     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2699
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0784
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.1667
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0418
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0357
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3084
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.3105
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0740
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0367
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0407
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0355
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0299
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0683
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1052
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0664
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0300
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.7281
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4375
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0445
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0325
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0292
  2015               119.36     99.00     -0.25      0.03      0.02      0.00      0.00    0.0354
  2016                49.03     99.00      0.06      0.01      0.00      0.00      0.00    0.0838
  2017                63.61     99.00      0.04      0.01      0.00      0.00      0.00    0.1170
  2018                62.43     99.00      0.01      0.00      0.00      0.00      0.00    0.6683
  2019                74.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1394
  2020                68.74     99.00     -0.07      0.01      0.00      0.00      0.00    0.0748
  2021                68.47     99.00     -0.10      0.01      0.00      0.00      0.00    0.0512
  2022                30.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0476
  2023                75.94     99.00      0.07      0.01      0.00      0.00      0.00    0.0736
  2024                68.93     99.00      0.00      0.00      0.00      0.00      0.00    3.0544
  2025                20.93     99.00     -0.22      0.03      0.01      0.00      0.00    0.0306
  2026               124.20     99.00     -0.08      0.01      0.00      0.00      0.00    0.0655
  2027                57.75     99.00     -0.30      0.04      0.03      0.00      0.00    0.0404
  2028                68.38     56.70      0.13      0.05      0.07      0.00      0.00    0.0308
  2030                63.24     56.70     -0.18      0.07      0.19      0.00      0.00    0.0406
  2031                71.04     99.00     -0.34      0.04      0.04      0.00      0.00    0.0396
  2032                70.22     99.00     -0.39      0.05      0.05      0.00      0.00    0.0380
  2034                16.94    144.00     -1.50      0.09      0.09      0.00      0.00    0.0288
  2035                96.31    144.00      0.99      0.06      0.04      0.00      0.00    0.0324
  2037                61.06     99.00      0.29      0.04      0.03      0.00      0.00    0.0396
  2038                39.83     99.00      0.27      0.04      0.02      0.00      0.00    0.0379
  2039                47.51     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2040                48.76     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2041                63.05     99.00      0.22      0.03      0.01      0.00      0.00    0.0311
  2042                66.40     99.00      0.19      0.03      0.01      0.00      0.00    0.0291
  2043                57.82     99.00     -0.18      0.02      0.01      0.00      0.00    0.0292
  2045                16.87     99.00     -0.37      0.05      0.05      0.00      0.00    0.0385
  2046                38.81     99.00     -0.55      0.07      0.09      0.00      0.00    0.0344
  2047                24.90     99.00     -0.40      0.05      0.05      0.00      0.00    0.0378
  2048               102.95     99.00     -0.49      0.06      0.08      0.00      0.00    0.0355
  2051                12.49     56.70      0.08      0.03      0.03      0.00      0.00    0.0350
  2052                46.89    144.00     -0.61      0.04      0.02      0.00      0.00    0.0373
  2053                18.59    153.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2054                56.06    144.00     -0.61      0.04      0.02      0.00      0.00    0.0372
  2055                30.20    144.00     -0.76      0.05      0.03      0.00      0.00    0.0351
  2056                76.84     56.70     -0.08      0.03      0.03      0.00      0.00    0.0348
  2059                23.75     99.00     -0.16      0.02      0.01      0.00      0.00    0.0334
  2060                43.25     99.00     -0.17      0.02      0.01      0.00      0.00    0.0309
  2061               136.50     99.00     -0.18      0.02      0.01      0.00      0.00    0.0293
  2062                72.74     56.70      0.00      0.00      0.00      0.00      0.00    1.0120
  2063                86.15     56.70     -0.05      0.02      0.02      0.00      0.00    0.0552
  2064                14.75     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2065                71.33     56.70     -0.18      0.07      0.19      0.00      0.00    0.0407
  2066                65.82    153.00     -0.76      0.04      0.02      0.00      0.00    0.0355
  2067                46.86    153.00     -0.95      0.05      0.03      0.00      0.00    0.0333
  2068                 1.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0326
  2069                 1.92    153.00      2.34      0.13      0.14      0.00      0.00    0.0261
  2070                31.14    153.00      1.55      0.08      0.07      0.00      0.00    0.0291
  2071               111.77    153.00      1.52      0.08      0.07      0.00      0.00    0.0293
  2072                53.09     56.70      0.04      0.02      0.02      0.00      0.00    0.0693
  2073                98.22     56.70     -0.02      0.01      0.01      0.00      0.00    0.1259
  2074                33.99     56.70     -0.10      0.04      0.04      0.00      0.00    0.0299
  2076                13.38     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2078                78.48     56.70     -0.05      0.02      0.02      0.00      0.00    0.0607
  2079                70.45     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  2080                55.82     56.70     -0.04      0.01      0.02      0.00      0.00    0.0784
  2081                37.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0445
  2082                37.90     56.70      0.03      0.01      0.01      0.00      0.00    0.0957
  2083               120.40     56.70     -0.16      0.06      0.13      0.00      0.00    0.0380
  2084                27.02     99.00     -0.24      0.03      0.02      0.00      0.00    0.0328
  20851               99.54     99.00      0.19      0.02      0.01      0.00      0.00    0.0291
  20861               12.55     99.00      0.12      0.02      0.01      0.00      0.00    0.0438
  2087               112.62     99.00      0.43      0.06      0.06      0.00      0.00    0.0371
  2088               881.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0402
  2089                11.85    153.00      0.08      0.00      0.00      0.00      0.00    0.1417
  2092                13.52    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  2093                90.64     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2094                20.22     99.00      0.00      0.00      0.00      0.00      0.00    2.1621
  2095                36.66    153.00      0.08      0.00      0.00      0.00      0.00    0.1145
  2096                 8.58     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2097                67.20     99.00     -0.19      0.02      0.01      0.00      0.00    0.0291
  2098                 3.58     56.70     -0.07      0.03      0.03      0.00      0.00    0.0404
  2099                 3.24     56.70      0.03      0.01      0.01      0.00      0.00    0.1060
  2100                81.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0329
  2101                60.45    153.00      2.34      0.13      0.14      0.00      0.00    0.0262
  2102                 2.55     99.00     -0.55      0.07      0.09      0.00      0.00    0.0346
  2103                 2.99     99.00     -0.37      0.05      0.05      0.00      0.00    0.0390
  2104                 2.70     99.00      0.29      0.04      0.03      0.00      0.00    0.0387
  2105                 3.22     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2106                 3.32     99.00     -0.08      0.01      0.00      0.00      0.00    0.0808
  2107                 3.52     99.00     -0.50      0.06      0.08      0.00      0.00    0.0359
  2108                 3.73    144.00      0.99      0.06      0.04      0.00      0.00    0.0325
  2202                21.46     99.00     -0.19      0.02      0.01      0.00      0.00    0.0296
  2205                24.32    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2207                10.52     99.00     17.04      2.21     39.36      0.00      0.00    0.0156
  2208                14.95    153.00     -0.00      0.00      0.00      0.00      0.00    0.0000
  2213                 2.35     99.00     -0.75      0.10      0.15      0.00      0.00    0.0312
  2214                 5.04     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2215                 3.24     56.70     -0.10      0.04      0.04      0.00      0.00    0.0292
  2216                 3.43     99.00      0.63      0.08      0.11      0.00      0.00    0.0328
  2217                 1.67     99.00     -0.10      0.01      0.00      0.00      0.00    0.0328
  2218                 2.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0394
  2219                 1.90     56.70      0.08      0.03      0.03      0.00      0.00    0.0358
  2220                 5.00     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  1105_n2a1            0.00    304.80      0.00      0.00      0.00      1.00      0.00    0.0000  Pump
  113951_n2a           0.00    609.60      7.23      0.00    -63.71      1.00      0.00    0.0000  Pump
  1105_n2a             0.00    914.40     17.04      0.00    -18.27      1.00      0.00    0.0000  Pump
  1083_n2a             0.00    100.00      0.08      0.01     18.64     30.00      0.00    0.0000  PRV
  1107_n2a             0.00    100.00      0.00      0.00      0.00      0.00      0.00    0.0000  FCV
   
   
  Node Results at 5:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     71.40     38.82
  1002                25.24      0.01     71.41     46.17
  1003                29.89      0.14     71.40     41.51
  1004                35.07      0.05     71.41     36.34
  1005                42.92      0.03     71.44     28.51
  1006                53.61      0.00     71.43     17.82
  1008                53.07      0.01     71.41     18.34
  1009                45.00      0.00     71.41     26.41
  1010                51.92      0.04     71.40     19.48
  1011                57.09      0.07     71.40     14.31
  1012                47.57      0.00     71.40     23.83
  1013                37.87      0.02     71.40     33.53
  1014                22.38      0.03     71.41     49.03
  1015                23.20      0.02     71.41     48.20
  1016                25.00      0.05     71.41     46.41
  1017                30.00      0.08     71.40     41.40
  1018                33.08      0.10     71.40     38.32
  1019                34.39      0.01     71.40     37.01
  1020                38.71      0.04     71.40     32.69
  1021                37.65      0.04     71.40     33.75
  1022                37.93      0.02     71.40     33.47
  1023                43.66      0.14     71.40     27.74
  1024                52.38      0.09     71.40     19.02
  1025                55.38      0.03     71.40     16.01
  1026                56.55      0.06     71.40     14.85
  1027                54.99      0.02     71.40     16.42
  1028                54.09      0.01     71.41     17.32
  1029                54.72      0.09     71.41     16.68
  1030                54.89      0.02     71.40     16.51
  1031                54.28      0.04     71.40     17.12
  1032                51.21      0.01     71.41     20.20
  1033                50.31      0.03     71.39     21.08
  1034                58.29      0.10     71.42     13.13
  1035                53.92      0.07     71.42     17.50
  1036                55.10      0.00     71.43     16.32
  1037                50.84      0.06     71.41     20.57
  1038                47.40      0.04     71.41     24.01
  1039                45.00      0.07     71.41     26.41
  1040                40.00      0.08     71.41     31.41
  1041                53.49      0.06     71.39     17.90
  1042                52.49      0.03     71.39     18.89
  1043                49.83      0.04     71.39     21.55
  1044                45.86      0.07     71.40     25.54
  1045                44.60      0.05     71.40     26.80
  1046                44.14      0.03     71.40     27.26
  1047                48.32      0.03     71.40     23.09
  1048                44.23      0.10     71.40     27.16
  1049                39.77      0.07     71.40     31.64
  1050                38.59      0.09     71.40     32.82
  1051                35.20      0.17     71.40     36.20
  1052                27.22      0.09     71.41     44.20
  1053                30.13      0.03     71.40     41.27
  1054                28.36      0.00     71.40     43.04
  1055                26.54      0.02     71.41     44.87
  1056                31.69      0.02     71.42     39.73
  1057                32.25      0.02     71.42     39.17
  1058                37.44      0.03     71.42     33.98
  1059                39.44      0.03     71.43     31.99
  1060                47.71      0.04     71.43     23.72
  1061                50.00      0.01     71.43     21.43
  1062                50.00      0.03     71.42     21.42
  1063                60.00      0.01     71.43     11.43
  1064                60.00      0.01     71.43     11.43
  1065                57.92      0.00     71.43     13.51
  1066                57.26      0.00     71.43     14.17
  1067                35.03      0.05     71.40     36.38
  1068                38.54      0.05     71.41     32.87
  1069                38.69      0.05     71.40     32.72
  1070                39.87      0.01     71.40     31.53
  1071                39.81      0.03     71.40     31.59
  1072                53.65      0.07     71.40     17.74
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     71.41     32.65
  1075                39.02      0.02     71.41     32.39
  10761               45.00      0.07     71.40     26.40
  1077                39.82      0.04     71.40     31.58
  1079                37.40      0.00     71.42     34.03
  1080                42.95      0.00     71.44     28.49
  1081                67.50      0.00     71.45      3.95
  1082                49.88      0.00     71.42     21.54
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     71.41     49.07
  1084                38.60      0.00     71.40     32.80
  1086                37.95      0.00     71.40     33.46
  1087                37.93      0.00     71.40     33.47
  1088                42.94      0.00     71.44     28.50
  1089                42.91      0.00     71.44     28.52
  1090                54.99      0.00     71.40     16.41
  1091                54.98      0.00     71.40     16.43
  1092                23.21      0.00     71.41     48.20
  1093                37.65      0.00     71.40     33.75
  1094                37.66      0.00     71.40     33.75
  1095                31.69      0.00     71.42     39.73
  1096                31.68      0.00     71.42     39.73
  1103                38.42      0.00     71.40     32.98
  1105_n2a_1          53.85      0.00     72.14     18.29
  1105_n2a_2          53.85      0.00     53.44     -0.41
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     71.45      2.30
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     71.43     32.03
  1109                38.76      0.00     71.41     32.65
  1110                39.05      0.00     71.41     32.36
  1111                39.03      0.00     71.41     32.38
  1112                39.79      0.00     71.40     31.61
  1113                39.81      0.00     71.40     31.59
  1114                60.02      0.00     71.43     11.41
  1115                45.85      0.00     71.39     25.54
  113852              42.50      0.00     71.41     28.91
  113873              68.25      0.00     71.45      3.20
  113880              68.25      0.00     71.53      3.28
  113883              68.25      0.00     71.45      3.20
  113908              47.00      0.00     71.44     24.44
  113951_n2a_1        19.69      0.00     83.59     63.90
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     83.57     32.07
  113955              51.50      0.00     83.56     32.06
  113956              48.00      0.00     83.56     35.56
  113957              44.20      0.00     83.56     39.36
  113958              41.65      0.00     83.56     41.91
  113959              43.64      0.00     83.56     39.92
  113960              35.97      0.00     83.56     47.59
  113961              33.21      0.00     83.56     50.35
  113962              44.77      0.00     83.56     38.79
  113963              44.71      0.00     83.56     38.85
  113964              42.77      0.00     83.56     40.79
  113965              42.00      0.03     83.56     41.56
  113966              38.70      0.02     83.56     44.86
  113967              38.77      0.00     83.56     44.79
  113968              37.82      0.00     83.56     45.74
  113969              37.29      0.00     83.56     46.27
  113970              36.97      0.00     83.56     46.59
  113971              37.06      0.00     83.56     46.50
  113972              38.14      0.01     83.56     45.42
  113973              36.27      0.00     83.56     47.29
  113974              34.00      0.04     83.56     49.56
  113975              33.28      0.00     83.56     50.28
  113976              37.84      0.00     83.56     45.72
  113977              37.31      0.00     83.56     46.25
  113978              39.99      0.00     83.56     43.57
  113979              40.25      0.00     83.56     43.31
  113980              40.75      0.00     83.56     42.81
  113981              42.21      0.00     83.56     41.35
  113982              42.68      0.00     83.56     40.88
  113983              42.66      0.00     83.56     40.90
  113984              42.47      0.00     83.56     41.09
  113985              38.12      0.00     83.56     45.44
  113986              37.16      0.01     83.56     46.40
  113987              40.03      0.00     83.56     43.53
  113988              44.21      0.00     83.56     39.35
  113989              44.23      0.00     83.56     39.33
  113990              37.90      0.02     83.56     45.66
  113991              42.47      0.00     83.56     41.09
  113992              39.90      0.00     83.56     43.66
  113993              36.66      0.00     83.56     46.90
  113994              36.53      0.00     83.56     47.03
  113995              34.62      0.02     83.56     48.94
  113996              30.74      0.02     83.56     52.82
  113997              36.81      0.00     83.56     46.75
  113998              37.10      0.00     83.56     46.46
  113999              40.10      0.00     83.56     43.46
  114000              37.61      0.05     83.56     45.95
  114001              37.26      0.00     83.56     46.30
  114002              34.78      0.04     83.56     48.78
  114003              34.65      0.02     83.56     48.91
  114004              37.04      0.00     83.56     46.52
  114005              31.84      0.01     83.56     51.72
  114006              32.34      0.01     83.56     51.22
  114007              32.24      0.01     83.56     51.32
  114008              30.96      0.01     83.56     52.60
  114009              29.70      0.00     83.56     53.86
  114010              33.78      0.00     83.56     49.78
  114011              33.07      0.00     83.56     50.49
  114012              30.66      0.00     83.56     52.90
  114013              30.24      0.01     83.56     53.32
  114014              29.75      0.01     83.56     53.81
  114015              37.40      0.00     83.56     46.16
  114016              37.07      0.01     83.56     46.49
  114017              36.83      0.00     83.56     46.73
  114018              45.20      0.00     83.56     38.36
  114044              37.75      0.00     83.56     45.81
  114102              37.98      0.00     83.56     45.58
  114107              42.69      0.00     83.56     40.87
  114108              40.13      0.00     83.56     43.43
  114109              42.56      0.00     83.56     41.00
  114110              39.92      0.00     83.56     43.64
  114123              42.28      0.00     83.56     41.28
  114128              39.42      0.00     83.56     44.14
  114132              39.74      0.00     83.56     43.82
  114133              43.40      0.05     83.56     40.16
  114139              37.85      0.00     83.56     45.71
  114147              44.80      0.00     83.56     38.76
  114148              44.47      0.00     83.56     39.09
  114149              44.15      0.00     83.56     39.41
  114150              42.69      0.00     83.56     40.87
  114151              41.99      0.00     83.56     41.57
  114152              36.94      0.00     83.56     46.62
  114153              36.32      0.00     83.56     47.24
  114154              37.04      0.00     83.56     46.52
  114155              39.94      0.00     83.56     43.62
  114156              39.24      0.00     83.56     44.32
  114157              42.52      0.00     83.56     41.04
  114158              40.26      0.00     83.56     43.30
  114183              42.64      0.00     83.56     40.92
  114184              44.54      0.00     83.56     39.02
  114185              37.85      0.00     83.56     45.71
  114186              37.15      0.00     83.56     46.41
  114187              37.35      0.00     83.56     46.21
  114189              38.09      0.00     83.56     45.47
  114190              33.21      0.00     83.56     50.35
  114191              30.16      0.00     83.56     53.40
  114192              32.14      0.00     83.56     51.42
  114193              36.81      0.00     83.56     46.75
  114214              37.67      0.00     83.56     45.89
  114220              39.98      0.00     83.56     43.58
  114223              32.08      0.02     83.56     51.48
  114227              31.04      0.00     83.56     52.52
  114230              33.58      0.00     83.56     49.98
  114233              41.02      0.00     83.56     42.54
  114236              41.16      0.03     83.56     42.40
  114239              34.00      0.00     83.56     49.56
  114242              35.01      0.01     83.56     48.55
  114245              31.10      0.01     83.56     52.46
  114248              37.50      0.07     83.56     46.06
  114251              41.28      0.04     83.56     42.28
  114254              41.65      0.00     83.56     41.91
  128                 54.00      0.00     71.42     17.42
  131                 50.54      0.00     71.42     20.88
  134                 31.25      0.00     71.40     40.15
  138                 32.00      0.06     71.41     39.41
  41                  39.45      0.00     71.42     31.97
  42                  23.35      0.00     71.41     48.06
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -16.96     53.85      0.00  Reservoir
  111111              19.69     -7.22     19.69      0.00  Reservoir
  113766              68.25     13.61     71.45      3.20  Tank
  113952              81.50      6.66     83.56      2.06  Tank
   
   
  Link Results at 5:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0295
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0256
  113881              15.55     99.00     16.96      2.20     39.05      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0262
  113907               2.09     99.00     16.96      2.20     39.05      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0355
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0354
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.22      0.39      1.03      0.00      0.00    0.0201
  114026              19.75    153.00      7.22      0.39      1.03      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0396
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0318
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0941
  114034              11.21     99.00      0.09      0.01      0.00      0.00      0.00    0.0534
  114045              57.72    144.00      0.30      0.02      0.00      0.00      0.00    0.0292
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0925
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.5556
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.5043
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.6813
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4477
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.3762
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1270
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.0981
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0969
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.0866
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0936
  114069              10.39     99.00      0.09      0.01      0.00      0.00      0.00    0.0563
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.0980
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.0946
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1129
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0545
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0527
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0720
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.2248
  114083              42.64     82.00      0.01      0.00      0.00      0.00      0.00    0.3145
  114084              45.53     82.00      0.01      0.00      0.00      0.00      0.00    0.2525
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.5016
  114088              79.60     82.00      0.01      0.00      0.00      0.00      0.00    0.2882
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.2736
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.2178
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2986
  114095              78.60     82.00     -0.03      0.00      0.00      0.00      0.00    0.1608
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    1.7465
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.3914
  114101               4.71     99.00      0.09      0.01      0.00      0.00      0.00    0.0525
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.1077
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0554
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.1270
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0605
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0773
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.5518
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.7263
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.6919
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1687
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1747
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    1.9262
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.7594
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.5623
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.5044
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0593
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0350
  114141               2.35     99.00      0.15      0.02      0.00      0.00      0.00    0.0206
  114145              10.05    153.00      7.22      0.39      1.03      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0378
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0283
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0321
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0387
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0354
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.0837
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0920
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0950
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1678
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.2089
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.7801
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1441
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.0000
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1108
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1177
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1150
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.3192
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.1780
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.1249
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.0000
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.0000
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.2813
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0785
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.0700
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.6031
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0922
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0957
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0000
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.0792
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.0923
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.9402
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114217              10.71     99.00     -0.08      0.01      0.00      0.00      0.00    0.0703
  114218               4.55     99.00     -0.08      0.01      0.00      0.00      0.00    0.0414
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2907
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    1.9511
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2394
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.1005
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    0.9326
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    1.1079
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1232
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1112
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0937
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    0.6022
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0610
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0515
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.1730
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.3212
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0895
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.1088
  114249              45.59     99.00      0.09      0.01      0.00      0.00      0.00    0.0610
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2699
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0784
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.2084
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0371
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0417
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3084
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.3105
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0740
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0367
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0407
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0355
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0299
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0683
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1052
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0664
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0300
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.7281
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4375
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0445
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0325
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0292
  2015               119.36     99.00     -0.25      0.03      0.02      0.00      0.00    0.0353
  2016                49.03     99.00      0.06      0.01      0.00      0.00      0.00    0.0809
  2017                63.61     99.00      0.04      0.01      0.00      0.00      0.00    0.1170
  2018                62.43     99.00      0.01      0.00      0.00      0.00      0.00    0.8354
  2019                74.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1452
  2020                68.74     99.00     -0.07      0.01      0.00      0.00      0.00    0.0732
  2021                68.47     99.00     -0.10      0.01      0.00      0.00      0.00    0.0520
  2022                30.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0476
  2023                75.94     99.00      0.07      0.01      0.00      0.00      0.00    0.0736
  2024                68.93     99.00      0.00      0.00      0.00      0.00      0.00    3.0544
  2025                20.93     99.00     -0.22      0.03      0.01      0.00      0.00    0.0306
  2026               124.20     99.00     -0.08      0.01      0.00      0.00      0.00    0.0655
  2027                57.75     99.00     -0.30      0.04      0.03      0.00      0.00    0.0404
  2028                68.38     56.70      0.13      0.05      0.07      0.00      0.00    0.0308
  2030                63.24     56.70     -0.18      0.07      0.19      0.00      0.00    0.0406
  2031                71.04     99.00     -0.34      0.04      0.04      0.00      0.00    0.0396
  2032                70.22     99.00     -0.39      0.05      0.05      0.00      0.00    0.0380
  2034                16.94    144.00     -1.50      0.09      0.09      0.00      0.00    0.0288
  2035                96.31    144.00      0.99      0.06      0.04      0.00      0.00    0.0324
  2037                61.06     99.00      0.29      0.04      0.03      0.00      0.00    0.0396
  2038                39.83     99.00      0.27      0.04      0.02      0.00      0.00    0.0379
  2039                47.51     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2040                48.76     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2041                63.05     99.00      0.22      0.03      0.01      0.00      0.00    0.0311
  2042                66.40     99.00      0.19      0.03      0.01      0.00      0.00    0.0291
  2043                57.82     99.00     -0.18      0.02      0.01      0.00      0.00    0.0292
  2045                16.87     99.00     -0.37      0.05      0.05      0.00      0.00    0.0387
  2046                38.81     99.00     -0.55      0.07      0.09      0.00      0.00    0.0344
  2047                24.90     99.00     -0.40      0.05      0.05      0.00      0.00    0.0378
  2048               102.95     99.00     -0.49      0.06      0.08      0.00      0.00    0.0355
  2051                12.49     56.70      0.08      0.03      0.03      0.00      0.00    0.0354
  2052                46.89    144.00     -0.61      0.04      0.02      0.00      0.00    0.0373
  2053                18.59    153.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2054                56.06    144.00     -0.61      0.04      0.02      0.00      0.00    0.0372
  2055                30.20    144.00     -0.76      0.05      0.03      0.00      0.00    0.0351
  2056                76.84     56.70     -0.08      0.03      0.03      0.00      0.00    0.0348
  2059                23.75     99.00     -0.16      0.02      0.01      0.00      0.00    0.0324
  2060                43.25     99.00     -0.17      0.02      0.01      0.00      0.00    0.0309
  2061               136.50     99.00     -0.18      0.02      0.01      0.00      0.00    0.0294
  2062                72.74     56.70      0.00      0.00      0.00      0.00      0.00    1.0120
  2063                86.15     56.70     -0.05      0.02      0.02      0.00      0.00    0.0552
  2064                14.75     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2065                71.33     56.70     -0.18      0.07      0.19      0.00      0.00    0.0407
  2066                65.82    153.00     -0.76      0.04      0.02      0.00      0.00    0.0355
  2067                46.86    153.00     -0.95      0.05      0.03      0.00      0.00    0.0333
  2068                 1.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0326
  2069                 1.92    153.00      2.34      0.13      0.14      0.00      0.00    0.0261
  2070                31.14    153.00      1.55      0.08      0.07      0.00      0.00    0.0291
  2071               111.77    153.00      1.52      0.08      0.07      0.00      0.00    0.0293
  2072                53.09     56.70      0.04      0.02      0.02      0.00      0.00    0.0693
  2073                98.22     56.70     -0.02      0.01      0.01      0.00      0.00    0.1259
  2074                33.99     56.70     -0.10      0.04      0.04      0.00      0.00    0.0299
  2076                13.38     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2078                78.48     56.70     -0.05      0.02      0.02      0.00      0.00    0.0609
  2079                70.45     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  2080                55.82     56.70     -0.04      0.01      0.02      0.00      0.00    0.0784
  2081                37.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0445
  2082                37.90     56.70      0.03      0.01      0.01      0.00      0.00    0.0967
  2083               120.40     56.70     -0.16      0.06      0.13      0.00      0.00    0.0380
  2084                27.02     99.00     -0.24      0.03      0.02      0.00      0.00    0.0328
  20851               99.54     99.00      0.19      0.02      0.01      0.00      0.00    0.0291
  20861               12.55     99.00      0.12      0.02      0.01      0.00      0.00    0.0438
  2087               112.62     99.00      0.43      0.06      0.06      0.00      0.00    0.0371
  2088               881.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0402
  2089                11.85    153.00      0.07      0.00      0.00      0.00      0.00    0.1417
  2092                13.52    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  2093                90.64     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2094                20.22     99.00      0.00      0.00      0.00      0.00      0.00    2.1621
  2095                36.66    153.00      0.08      0.00      0.00      0.00      0.00    0.1145
  2096                 8.58     99.00     -0.19      0.02      0.01      0.00      0.00    0.0307
  2097                67.20     99.00     -0.19      0.02      0.01      0.00      0.00    0.0291
  2098                 3.58     56.70     -0.07      0.03      0.03      0.00      0.00    0.0404
  2099                 3.24     56.70      0.03      0.01      0.01      0.00      0.00    0.1060
  2100                81.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0329
  2101                60.45    153.00      2.34      0.13      0.14      0.00      0.00    0.0262
  2102                 2.55     99.00     -0.55      0.07      0.09      0.00      0.00    0.0346
  2103                 2.99     99.00     -0.37      0.05      0.05      0.00      0.00    0.0390
  2104                 2.70     99.00      0.29      0.04      0.03      0.00      0.00    0.0387
  2105                 3.22     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2106                 3.32     99.00     -0.08      0.01      0.00      0.00      0.00    0.0808
  2107                 3.52     99.00     -0.50      0.06      0.08      0.00      0.00    0.0359
  2108                 3.73    144.00      0.99      0.06      0.04      0.00      0.00    0.0325
  2202                21.46     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2205                24.32    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2207                10.52     99.00     16.96      2.20     39.05      0.00      0.00    0.0156
  2208                14.95    153.00     -0.00      0.00      0.00      0.00      0.00    0.0000
  2213                 2.35     99.00     -0.75      0.10      0.15      0.00      0.00    0.0312
  2214                 5.04     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2215                 3.24     56.70     -0.10      0.04      0.04      0.00      0.00    0.0292
  2216                 3.43     99.00      0.63      0.08      0.11      0.00      0.00    0.0328
  2217                 1.67     99.00     -0.10      0.01      0.00      0.00      0.00    0.0328
  2218                 2.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0394
  2219                 1.90     56.70      0.08      0.03      0.03      0.00      0.00    0.0358
  2220                 5.00     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  1105_n2a1            0.00    304.80      0.00      0.00      0.00      1.00      0.00    0.0000  Pump
  113951_n2a           0.00    609.60      7.22      0.00    -63.92      1.00      0.00    0.0000  Pump
  1105_n2a             0.00    914.40     16.97      0.00    -18.70      1.00      0.00    0.0000  Pump
  1083_n2a             0.00    100.00      0.07      0.01     19.07     30.00      0.00    0.0000  PRV
  1107_n2a             0.00    100.00      0.00      0.00      0.00      0.00      0.00    0.0000  FCV
   
   
  Node Results at 6:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     71.67     39.09
  1002                25.24      0.01     71.68     46.44
  1003                29.89      0.14     71.67     41.78
  1004                35.07      0.05     71.68     36.61
  1005                42.92      0.03     71.70     28.78
  1006                53.61      0.00     71.70     18.09
  1008                53.07      0.01     71.68     18.60
  1009                45.00      0.00     71.68     26.68
  1010                51.92      0.04     71.67     19.75
  1011                57.09      0.07     71.67     14.58
  1012                47.57      0.00     71.67     24.10
  1013                37.87      0.02     71.67     33.80
  1014                22.38      0.03     71.68     49.30
  1015                23.20      0.02     71.68     48.47
  1016                25.00      0.05     71.68     46.68
  1017                30.00      0.08     71.67     41.67
  1018                33.08      0.10     71.67     38.59
  1019                34.39      0.01     71.67     37.28
  1020                38.71      0.04     71.67     32.96
  1021                37.65      0.04     71.67     34.02
  1022                37.93      0.02     71.67     33.74
  1023                43.66      0.14     71.67     28.01
  1024                52.38      0.09     71.67     19.29
  1025                55.38      0.03     71.67     16.28
  1026                56.55      0.06     71.67     15.12
  1027                54.99      0.02     71.67     16.69
  1028                54.09      0.01     71.68     17.59
  1029                54.72      0.09     71.68     16.95
  1030                54.89      0.02     71.67     16.78
  1031                54.28      0.04     71.67     17.39
  1032                51.21      0.01     71.68     20.47
  1033                50.31      0.03     71.66     21.35
  1034                58.29      0.10     71.68     13.40
  1035                53.92      0.07     71.69     17.77
  1036                55.10      0.00     71.70     16.59
  1037                50.84      0.06     71.68     20.84
  1038                47.40      0.04     71.68     24.28
  1039                45.00      0.07     71.68     26.68
  1040                40.00      0.08     71.68     31.68
  1041                53.49      0.06     71.66     18.17
  1042                52.49      0.03     71.66     19.16
  1043                49.83      0.04     71.65     21.82
  1044                45.86      0.07     71.67     25.81
  1045                44.60      0.05     71.67     27.07
  1046                44.14      0.03     71.67     27.53
  1047                48.32      0.03     71.67     23.36
  1048                44.23      0.10     71.66     27.43
  1049                39.77      0.07     71.67     31.91
  1050                38.59      0.09     71.67     33.09
  1051                35.20      0.17     71.67     36.47
  1052                27.22      0.09     71.68     44.46
  1053                30.13      0.03     71.67     41.54
  1054                28.36      0.00     71.67     43.31
  1055                26.54      0.02     71.68     45.14
  1056                31.69      0.02     71.69     40.00
  1057                32.25      0.02     71.69     39.44
  1058                37.44      0.03     71.69     34.25
  1059                39.44      0.03     71.70     32.26
  1060                47.71      0.04     71.70     23.99
  1061                50.00      0.01     71.70     21.70
  1062                50.00      0.03     71.69     21.69
  1063                60.00      0.01     71.70     11.70
  1064                60.00      0.01     71.70     11.70
  1065                57.92      0.00     71.70     13.78
  1066                57.26      0.00     71.70     14.44
  1067                35.03      0.05     71.67     36.65
  1068                38.54      0.05     71.68     33.13
  1069                38.69      0.05     71.67     32.99
  1070                39.87      0.01     71.67     31.80
  1071                39.81      0.03     71.67     31.86
  1072                53.65      0.07     71.67     18.01
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     71.68     32.92
  1075                39.02      0.02     71.68     32.66
  10761               45.00      0.07     71.67     26.67
  1077                39.82      0.04     71.67     31.85
  1079                37.40      0.00     71.69     34.30
  1080                42.95      0.00     71.71     28.76
  1081                67.50      0.00     71.72      4.22
  1082                49.88      0.00     71.69     21.81
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     71.68     49.34
  1084                38.60      0.00     71.67     33.07
  1086                37.95      0.00     71.67     33.73
  1087                37.93      0.00     71.67     33.74
  1088                42.94      0.00     71.70     28.77
  1089                42.91      0.00     71.70     28.79
  1090                54.99      0.00     71.67     16.68
  1091                54.98      0.00     71.67     16.70
  1092                23.21      0.00     71.68     48.47
  1093                37.65      0.00     71.67     34.02
  1094                37.66      0.00     71.67     34.02
  1095                31.69      0.00     71.68     40.00
  1096                31.68      0.00     71.68     40.00
  1103                38.42      0.00     71.67     33.25
  1105_n2a_1          53.85      0.00     72.40     18.55
  1105_n2a_2          53.85      0.00     53.44     -0.41
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     71.72      2.57
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     71.70     32.30
  1109                38.76      0.00     71.68     32.92
  1110                39.05      0.00     71.68     32.63
  1111                39.03      0.00     71.68     32.65
  1112                39.79      0.00     71.67     31.88
  1113                39.81      0.00     71.67     31.86
  1114                60.02      0.00     71.70     11.68
  1115                45.85      0.00     71.66     25.81
  113852              42.50      0.00     71.68     29.18
  113873              68.25      0.00     71.72      3.47
  113880              68.25      0.00     71.80      3.55
  113883              68.25      0.00     71.72      3.47
  113908              47.00      0.00     71.71     24.71
  113951_n2a_1        19.69      0.00     83.81     64.12
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     83.79     32.29
  113955              51.50      0.00     83.78     32.28
  113956              48.00      0.00     83.78     35.78
  113957              44.20      0.00     83.78     39.58
  113958              41.65      0.00     83.78     42.13
  113959              43.64      0.00     83.77     40.13
  113960              35.97      0.00     83.77     47.80
  113961              33.21      0.00     83.77     50.56
  113962              44.77      0.00     83.78     39.01
  113963              44.71      0.00     83.78     39.06
  113964              42.77      0.00     83.77     41.00
  113965              42.00      0.03     83.77     41.77
  113966              38.70      0.02     83.77     45.07
  113967              38.77      0.00     83.77     45.00
  113968              37.82      0.00     83.77     45.95
  113969              37.29      0.00     83.77     46.48
  113970              36.97      0.00     83.77     46.80
  113971              37.06      0.00     83.77     46.71
  113972              38.14      0.01     83.78     45.64
  113973              36.27      0.00     83.77     47.50
  113974              34.00      0.04     83.77     49.77
  113975              33.28      0.00     83.77     50.49
  113976              37.84      0.00     83.77     45.93
  113977              37.31      0.00     83.77     46.46
  113978              39.99      0.00     83.77     43.78
  113979              40.25      0.00     83.77     43.52
  113980              40.75      0.00     83.77     43.02
  113981              42.21      0.00     83.77     41.56
  113982              42.68      0.00     83.77     41.09
  113983              42.66      0.00     83.77     41.11
  113984              42.47      0.00     83.77     41.30
  113985              38.12      0.00     83.77     45.65
  113986              37.16      0.01     83.77     46.61
  113987              40.03      0.00     83.77     43.74
  113988              44.21      0.00     83.77     39.56
  113989              44.23      0.00     83.77     39.54
  113990              37.90      0.02     83.77     45.87
  113991              42.47      0.00     83.77     41.30
  113992              39.90      0.00     83.77     43.87
  113993              36.66      0.00     83.77     47.11
  113994              36.53      0.00     83.77     47.24
  113995              34.62      0.02     83.77     49.15
  113996              30.74      0.02     83.77     53.03
  113997              36.81      0.00     83.77     46.96
  113998              37.10      0.00     83.77     46.67
  113999              40.10      0.00     83.77     43.67
  114000              37.61      0.05     83.77     46.16
  114001              37.26      0.00     83.77     46.51
  114002              34.78      0.04     83.77     48.99
  114003              34.65      0.02     83.77     49.12
  114004              37.04      0.00     83.77     46.73
  114005              31.84      0.01     83.77     51.93
  114006              32.34      0.01     83.77     51.43
  114007              32.24      0.01     83.77     51.53
  114008              30.96      0.01     83.77     52.81
  114009              29.70      0.00     83.77     54.07
  114010              33.78      0.00     83.77     49.99
  114011              33.07      0.00     83.77     50.70
  114012              30.66      0.00     83.77     53.11
  114013              30.24      0.01     83.77     53.53
  114014              29.75      0.01     83.77     54.02
  114015              37.40      0.00     83.77     46.37
  114016              37.07      0.01     83.77     46.70
  114017              36.83      0.00     83.77     46.94
  114018              45.20      0.00     83.77     38.57
  114044              37.75      0.00     83.77     46.02
  114102              37.98      0.00     83.77     45.79
  114107              42.69      0.00     83.77     41.08
  114108              40.13      0.00     83.77     43.64
  114109              42.56      0.00     83.77     41.21
  114110              39.92      0.00     83.77     43.85
  114123              42.28      0.00     83.77     41.49
  114128              39.42      0.00     83.77     44.35
  114132              39.74      0.00     83.77     44.03
  114133              43.40      0.05     83.77     40.37
  114139              37.85      0.00     83.77     45.92
  114147              44.80      0.00     83.78     38.98
  114148              44.47      0.00     83.77     39.30
  114149              44.15      0.00     83.77     39.62
  114150              42.69      0.00     83.77     41.08
  114151              41.99      0.00     83.77     41.78
  114152              36.94      0.00     83.77     46.83
  114153              36.32      0.00     83.77     47.45
  114154              37.04      0.00     83.77     46.73
  114155              39.94      0.00     83.77     43.83
  114156              39.24      0.00     83.77     44.53
  114157              42.52      0.00     83.77     41.25
  114158              40.26      0.00     83.77     43.51
  114183              42.64      0.00     83.77     41.13
  114184              44.54      0.00     83.78     39.24
  114185              37.85      0.00     83.77     45.92
  114186              37.15      0.00     83.77     46.62
  114187              37.35      0.00     83.77     46.42
  114189              38.09      0.00     83.78     45.69
  114190              33.21      0.00     83.77     50.56
  114191              30.16      0.00     83.77     53.61
  114192              32.14      0.00     83.77     51.63
  114193              36.81      0.00     83.77     46.96
  114214              37.67      0.00     83.77     46.10
  114220              39.98      0.00     83.77     43.79
  114223              32.08      0.02     83.77     51.69
  114227              31.04      0.00     83.77     52.73
  114230              33.58      0.00     83.77     50.19
  114233              41.02      0.00     83.77     42.75
  114236              41.16      0.03     83.77     42.61
  114239              34.00      0.00     83.78     49.78
  114242              35.01      0.01     83.77     48.76
  114245              31.10      0.01     83.77     52.67
  114248              37.50      0.07     83.77     46.27
  114251              41.28      0.04     83.77     42.49
  114254              41.65      0.00     83.78     42.13
  128                 54.00      0.00     71.69     17.69
  131                 50.54      0.00     71.69     21.15
  134                 31.25      0.00     71.67     40.42
  138                 32.00      0.06     71.68     39.68
  41                  39.45      0.00     71.68     32.23
  42                  23.35      0.00     71.68     48.33
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -16.92     53.85      0.00  Reservoir
  111111              19.69     -7.20     19.69      0.00  Reservoir
  113766              68.25     13.56     71.72      3.47  Tank
  113952              81.50      6.65     83.78      2.28  Tank
   
   
  Link Results at 6:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0293
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0258
  113881              15.55     99.00     16.92      2.20     38.85      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0255
  113907               2.09     99.00     16.92      2.20     38.85      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0355
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0356
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.20      0.39      1.03      0.00      0.00    0.0201
  114026              19.75    153.00      7.20      0.39      1.03      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0396
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0289
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0941
  114034              11.21     99.00      0.09      0.01      0.00      0.00      0.00    0.0534
  114045              57.72    144.00      0.30      0.02      0.00      0.00      0.00    0.0305
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0925
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.5556
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.6303
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.7570
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4477
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.1881
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1270
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.0981
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0969
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.1039
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0936
  114069              10.39     99.00      0.09      0.01      0.00      0.00      0.00    0.0563
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.0891
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.0909
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1075
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0499
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0703
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0720
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.2248
  114083              42.64     82.00      0.01      0.00      0.00      0.00      0.00    0.2696
  114084              45.53     82.00      0.01      0.00      0.00      0.00      0.00    0.2946
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.4389
  114088              79.60     82.00      0.01      0.00      0.00      0.00      0.00    0.2882
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.3010
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.3266
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2986
  114095              78.60     82.00     -0.03      0.00      0.00      0.00      0.00    0.1689
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    0.8733
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.3914
  114101               4.71     99.00      0.09      0.01      0.00      0.00      0.00    0.0525
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.0862
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0554
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.0635
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0908
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0687
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00   15.0399
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.5518
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1530
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.6919
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1124
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1310
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    1.9262
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.0000
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.5623
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.4323
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0593
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0328
  114141               2.35     99.00      0.15      0.02      0.01      0.00      0.00    0.0412
  114145              10.05    153.00      7.20      0.39      1.03      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0409
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0299
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0321
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0397
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0354
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.0837
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0874
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0000
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0915
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.3570
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1678
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.1741
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.3948
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.6241
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1330
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.2117
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1478
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1221
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1150
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.1780
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.0625
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.2366
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.8689
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.2813
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0816
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.0700
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.4021
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0922
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0917
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0000
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.1583
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.0923
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.4979
  114217              10.71     99.00     -0.08      0.01      0.00      0.00      0.00    0.0703
  114218               4.55     99.00     -0.08      0.01      0.00      0.00      0.00    0.0828
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2907
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    3.9021
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2736
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.1005
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    1.8651
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    1.1079
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1232
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1334
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0948
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    0.6022
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0508
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0561
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.2019
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.2141
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0895
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.0968
  114249              45.59     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2699
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0784
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.2084
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0371
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0357
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0353
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3084
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.3105
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0367
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0407
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0354
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0299
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0698
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1052
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0613
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0299
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.1521
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4375
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0446
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0325
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2015               119.36     99.00     -0.25      0.03      0.02      0.00      0.00    0.0354
  2016                49.03     99.00      0.06      0.01      0.00      0.00      0.00    0.0838
  2017                63.61     99.00      0.04      0.01      0.00      0.00      0.00    0.1170
  2018                62.43     99.00      0.01      0.00      0.00      0.00      0.00    0.6683
  2019                74.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1452
  2020                68.74     99.00     -0.07      0.01      0.00      0.00      0.00    0.0732
  2021                68.47     99.00     -0.10      0.01      0.00      0.00      0.00    0.0512
  2022                30.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0476
  2023                75.94     99.00      0.07      0.01      0.00      0.00      0.00    0.0736
  2024                68.93     99.00      0.00      0.00      0.00      0.00      0.00    3.0544
  2025                20.93     99.00     -0.22      0.03      0.01      0.00      0.00    0.0311
  2026               124.20     99.00     -0.08      0.01      0.00      0.00      0.00    0.0662
  2027                57.75     99.00     -0.30      0.04      0.03      0.00      0.00    0.0404
  2028                68.38     56.70      0.13      0.05      0.07      0.00      0.00    0.0308
  2030                63.24     56.70     -0.18      0.07      0.19      0.00      0.00    0.0406
  2031                71.04     99.00     -0.34      0.04      0.04      0.00      0.00    0.0395
  2032                70.22     99.00     -0.39      0.05      0.05      0.00      0.00    0.0381
  2034                16.94    144.00     -1.50      0.09      0.09      0.00      0.00    0.0289
  2035                96.31    144.00      0.99      0.06      0.04      0.00      0.00    0.0324
  2037                61.06     99.00      0.29      0.04      0.03      0.00      0.00    0.0395
  2038                39.83     99.00      0.27      0.04      0.02      0.00      0.00    0.0381
  2039                47.51     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2040                48.76     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2041                63.05     99.00      0.22      0.03      0.01      0.00      0.00    0.0311
  2042                66.40     99.00      0.19      0.03      0.01      0.00      0.00    0.0289
  2043                57.82     99.00     -0.18      0.02      0.01      0.00      0.00    0.0292
  2045                16.87     99.00     -0.37      0.05      0.05      0.00      0.00    0.0387
  2046                38.81     99.00     -0.55      0.07      0.09      0.00      0.00    0.0344
  2047                24.90     99.00     -0.40      0.05      0.05      0.00      0.00    0.0377
  2048               102.95     99.00     -0.49      0.06      0.08      0.00      0.00    0.0355
  2051                12.49     56.70      0.08      0.03      0.03      0.00      0.00    0.0354
  2052                46.89    144.00     -0.61      0.04      0.02      0.00      0.00    0.0371
  2053                18.59    153.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2054                56.06    144.00     -0.61      0.04      0.02      0.00      0.00    0.0374
  2055                30.20    144.00     -0.76      0.05      0.03      0.00      0.00    0.0349
  2056                76.84     56.70     -0.08      0.03      0.03      0.00      0.00    0.0348
  2059                23.75     99.00     -0.16      0.02      0.01      0.00      0.00    0.0324
  2060                43.25     99.00     -0.17      0.02      0.01      0.00      0.00    0.0309
  2061               136.50     99.00     -0.18      0.02      0.01      0.00      0.00    0.0294
  2062                72.74     56.70      0.00      0.00      0.00      0.00      0.00    1.0120
  2063                86.15     56.70     -0.05      0.02      0.02      0.00      0.00    0.0553
  2064                14.75     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2065                71.33     56.70     -0.18      0.07      0.19      0.00      0.00    0.0407
  2066                65.82    153.00     -0.76      0.04      0.02      0.00      0.00    0.0356
  2067                46.86    153.00     -0.95      0.05      0.03      0.00      0.00    0.0332
  2068                 1.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0326
  2069                 1.92    153.00      2.34      0.13      0.14      0.00      0.00    0.0261
  2070                31.14    153.00      1.55      0.08      0.07      0.00      0.00    0.0291
  2071               111.77    153.00      1.52      0.08      0.07      0.00      0.00    0.0293
  2072                53.09     56.70      0.04      0.02      0.02      0.00      0.00    0.0693
  2073                98.22     56.70     -0.02      0.01      0.01      0.00      0.00    0.1252
  2074                33.99     56.70     -0.10      0.04      0.04      0.00      0.00    0.0299
  2076                13.38     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2078                78.48     56.70     -0.05      0.02      0.02      0.00      0.00    0.0609
  2079                70.45     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  2080                55.82     56.70     -0.04      0.01      0.02      0.00      0.00    0.0780
  2081                37.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0448
  2082                37.90     56.70      0.03      0.01      0.01      0.00      0.00    0.0967
  2083               120.40     56.70     -0.16      0.06      0.13      0.00      0.00    0.0380
  2084                27.02     99.00     -0.24      0.03      0.02      0.00      0.00    0.0328
  20851               99.54     99.00      0.19      0.02      0.01      0.00      0.00    0.0291
  20861               12.55     99.00      0.12      0.02      0.01      0.00      0.00    0.0438
  2087               112.62     99.00      0.43      0.06      0.06      0.00      0.00    0.0371
  2088               881.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0402
  2089                11.85    153.00      0.07      0.00      0.00      0.00      0.00    0.0708
  2092                13.52    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  2093                90.64     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2094                20.22     99.00      0.00      0.00      0.00      0.00      0.00    2.1621
  2095                36.66    153.00      0.08      0.00      0.00      0.00      0.00    0.1145
  2096                 8.58     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2097                67.20     99.00     -0.19      0.02      0.01      0.00      0.00    0.0291
  2098                 3.58     56.70     -0.07      0.03      0.03      0.00      0.00    0.0404
  2099                 3.24     56.70      0.03      0.01      0.01      0.00      0.00    0.1060
  2100                81.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0329
  2101                60.45    153.00      2.34      0.13      0.14      0.00      0.00    0.0262
  2102                 2.55     99.00     -0.55      0.07      0.09      0.00      0.00    0.0346
  2103                 2.99     99.00     -0.37      0.05      0.05      0.00      0.00    0.0377
  2104                 2.70     99.00      0.29      0.04      0.03      0.00      0.00    0.0387
  2105                 3.22     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2106                 3.32     99.00     -0.08      0.01      0.00      0.00      0.00    0.0538
  2107                 3.52     99.00     -0.50      0.06      0.08      0.00      0.00    0.0353
  2108                 3.73    144.00      0.99      0.06      0.04      0.00      0.00    0.0325
  2202                21.46     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2205                24.32    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2207                10.52     99.00     16.92      2.20     38.85      0.00      0.00    0.0156
  2208                14.95    153.00     -0.00      0.00      0.00      0.00      0.00    0.0000
  2213                 2.35     99.00     -0.75      0.10      0.16      0.00      0.00    0.0316
  2214                 5.04     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2215                 3.24     56.70     -0.10      0.04      0.04      0.00      0.00    0.0302
  2216                 3.43     99.00      0.63      0.08      0.11      0.00      0.00    0.0332
  2217                 1.67     99.00     -0.10      0.01      0.01      0.00      0.00    0.0656
  2218                 2.37     99.00      0.11      0.01      0.01      0.00      0.00    0.0590
  2219                 1.90     56.70      0.08      0.03      0.03      0.00      0.00    0.0358
  2220                 5.00     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  1105_n2a1            0.00    304.80      0.00      0.00      0.00      1.00      0.00    0.0000  Pump
  113951_n2a           0.00    609.60      7.20      0.00    -64.13      1.00      0.00    0.0000  Pump
  1105_n2a             0.00    914.40     16.92      0.00    -18.96      1.00      0.00    0.0000  Pump
  1083_n2a             0.00    100.00      0.07      0.01     19.34     30.00      0.00    0.0000  PRV
  1107_n2a             0.00    100.00      0.00      0.00      0.00      0.00      0.00    0.0000  FCV
   
   
  Node Results at 7:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     71.67     39.09
  1002                25.24      0.01     71.68     46.44
  1003                29.89      0.14     71.67     41.78
  1004                35.07      0.05     71.68     36.61
  1005                42.92      0.03     71.71     28.78
  1006                53.61      0.00     71.70     18.09
  1008                53.07      0.01     71.68     18.60
  1009                45.00      0.00     71.68     26.68
  1010                51.92      0.04     71.67     19.75
  1011                57.09      0.07     71.67     14.58
  1012                47.57      0.00     71.67     24.10
  1013                37.87      0.02     71.67     33.80
  1014                22.38      0.03     71.68     49.30
  1015                23.20      0.02     71.68     48.47
  1016                25.00      0.05     71.68     46.68
  1017                30.00      0.08     71.67     41.67
  1018                33.08      0.10     71.67     38.59
  1019                34.39      0.01     71.67     37.28
  1020                38.71      0.04     71.67     32.96
  1021                37.65      0.04     71.67     34.02
  1022                37.93      0.02     71.67     33.74
  1023                43.66      0.14     71.67     28.01
  1024                52.38      0.09     71.67     19.29
  1025                55.38      0.03     71.67     16.28
  1026                56.55      0.06     71.67     15.12
  1027                54.99      0.02     71.67     16.69
  1028                54.09      0.01     71.68     17.59
  1029                54.72      0.09     71.68     16.95
  1030                54.89      0.02     71.67     16.78
  1031                54.28      0.04     71.67     17.39
  1032                51.21      0.01     71.68     20.47
  1033                50.31      0.03     71.66     21.35
  1034                58.29      0.10     71.68     13.40
  1035                53.92      0.07     71.69     17.77
  1036                55.10      0.00     71.70     16.59
  1037                50.84      0.06     71.68     20.84
  1038                47.40      0.04     71.68     24.28
  1039                45.00      0.07     71.68     26.68
  1040                40.00      0.08     71.68     31.68
  1041                53.49      0.06     71.66     18.17
  1042                52.49      0.03     71.66     19.16
  1043                49.83      0.04     71.65     21.82
  1044                45.86      0.07     71.67     25.81
  1045                44.60      0.05     71.67     27.07
  1046                44.14      0.03     71.67     27.53
  1047                48.32      0.03     71.67     23.36
  1048                44.23      0.10     71.66     27.43
  1049                39.77      0.07     71.67     31.91
  1050                38.59      0.09     71.67     33.09
  1051                35.20      0.17     71.67     36.47
  1052                27.22      0.09     71.68     44.47
  1053                30.13      0.03     71.67     41.54
  1054                28.36      0.00     71.67     43.31
  1055                26.54      0.02     71.68     45.14
  1056                31.69      0.02     71.69     40.00
  1057                32.25      0.02     71.69     39.44
  1058                37.44      0.03     71.69     34.25
  1059                39.44      0.03     71.70     32.26
  1060                47.71      0.04     71.70     23.99
  1061                50.00      0.01     71.70     21.70
  1062                50.00      0.03     71.69     21.69
  1063                60.00      0.01     71.70     11.70
  1064                60.00      0.01     71.70     11.70
  1065                57.92      0.00     71.70     13.78
  1066                57.26      0.00     71.70     14.44
  1067                35.03      0.05     71.67     36.65
  1068                38.54      0.05     71.68     33.13
  1069                38.69      0.05     71.67     32.99
  1070                39.87      0.01     71.67     31.80
  1071                39.81      0.03     71.67     31.86
  1072                53.65      0.07     71.67     18.01
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     71.68     32.92
  1075                39.02      0.02     71.68     32.66
  10761               45.00      0.07     71.67     26.67
  1077                39.82      0.04     71.67     31.85
  1079                37.40      0.00     71.69     34.30
  1080                42.95      0.00     71.71     28.76
  1081                67.50      0.00     71.72      4.22
  1082                49.88      0.00     71.69     21.81
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     71.68     49.34
  1084                38.60      0.00     71.67     33.07
  1086                37.95      0.00     71.67     33.73
  1087                37.93      0.00     71.67     33.74
  1088                42.94      0.00     71.71     28.77
  1089                42.91      0.00     71.70     28.79
  1090                54.99      0.00     71.67     16.68
  1091                54.98      0.00     71.67     16.70
  1092                23.21      0.00     71.68     48.47
  1093                37.65      0.00     71.67     34.02
  1094                37.66      0.00     71.67     34.02
  1095                31.69      0.00     71.69     40.00
  1096                31.68      0.00     71.69     40.00
  1103                38.42      0.00     71.67     33.25
  1105_n2a_1          53.85      0.00     72.40     18.55
  1105_n2a_2          53.85      0.00     53.44     -0.41
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     71.72      2.57
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     71.70     32.30
  1109                38.76      0.00     71.68     32.92
  1110                39.05      0.00     71.68     32.63
  1111                39.03      0.00     71.68     32.65
  1112                39.79      0.00     71.67     31.88
  1113                39.81      0.00     71.67     31.86
  1114                60.02      0.00     71.70     11.68
  1115                45.85      0.00     71.66     25.81
  113852              42.50      0.00     71.68     29.18
  113873              68.25      0.00     71.72      3.47
  113880              68.25      0.00     71.80      3.55
  113883              68.25      0.00     71.72      3.47
  113908              47.00      0.00     71.71     24.71
  113951_n2a_1        19.69      0.00     84.02     64.33
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     84.00     32.50
  113955              51.50      0.00     83.99     32.49
  113956              48.00      0.00     83.99     35.99
  113957              44.20      0.00     83.99     39.79
  113958              41.65      0.00     83.99     42.34
  113959              43.64      0.00     83.99     40.35
  113960              35.97      0.00     83.99     48.02
  113961              33.21      0.00     83.99     50.78
  113962              44.77      0.00     83.99     39.22
  113963              44.71      0.00     83.99     39.28
  113964              42.77      0.00     83.99     41.22
  113965              42.00      0.03     83.99     41.99
  113966              38.70      0.02     83.99     45.29
  113967              38.77      0.00     83.99     45.22
  113968              37.82      0.00     83.99     46.17
  113969              37.29      0.00     83.99     46.70
  113970              36.97      0.00     83.99     47.02
  113971              37.06      0.00     83.99     46.93
  113972              38.14      0.01     83.99     45.85
  113973              36.27      0.00     83.99     47.72
  113974              34.00      0.04     83.99     49.99
  113975              33.28      0.00     83.99     50.71
  113976              37.84      0.00     83.99     46.15
  113977              37.31      0.00     83.99     46.68
  113978              39.99      0.00     83.99     44.00
  113979              40.25      0.00     83.99     43.74
  113980              40.75      0.00     83.99     43.24
  113981              42.21      0.00     83.99     41.78
  113982              42.68      0.00     83.99     41.31
  113983              42.66      0.00     83.99     41.33
  113984              42.47      0.00     83.99     41.52
  113985              38.12      0.00     83.99     45.87
  113986              37.16      0.01     83.99     46.83
  113987              40.03      0.00     83.99     43.96
  113988              44.21      0.00     83.99     39.78
  113989              44.23      0.00     83.99     39.76
  113990              37.90      0.02     83.99     46.09
  113991              42.47      0.00     83.99     41.52
  113992              39.90      0.00     83.99     44.09
  113993              36.66      0.00     83.99     47.33
  113994              36.53      0.00     83.99     47.46
  113995              34.62      0.02     83.99     49.37
  113996              30.74      0.02     83.98     53.24
  113997              36.81      0.00     83.99     47.18
  113998              37.10      0.00     83.99     46.89
  113999              40.10      0.00     83.99     43.89
  114000              37.61      0.05     83.99     46.38
  114001              37.26      0.00     83.99     46.73
  114002              34.78      0.04     83.99     49.21
  114003              34.65      0.02     83.99     49.34
  114004              37.04      0.00     83.99     46.95
  114005              31.84      0.01     83.99     52.15
  114006              32.34      0.01     83.99     51.65
  114007              32.24      0.01     83.99     51.75
  114008              30.96      0.01     83.99     53.03
  114009              29.70      0.00     83.99     54.29
  114010              33.78      0.00     83.99     50.21
  114011              33.07      0.00     83.99     50.92
  114012              30.66      0.00     83.99     53.33
  114013              30.24      0.01     83.99     53.75
  114014              29.75      0.01     83.99     54.24
  114015              37.40      0.00     83.99     46.59
  114016              37.07      0.01     83.99     46.92
  114017              36.83      0.00     83.99     47.16
  114018              45.20      0.00     83.99     38.79
  114044              37.75      0.00     83.99     46.24
  114102              37.98      0.00     83.99     46.01
  114107              42.69      0.00     83.99     41.30
  114108              40.13      0.00     83.99     43.86
  114109              42.56      0.00     83.99     41.43
  114110              39.92      0.00     83.99     44.07
  114123              42.28      0.00     83.99     41.71
  114128              39.42      0.00     83.99     44.57
  114132              39.74      0.00     83.99     44.25
  114133              43.40      0.05     83.98     40.58
  114139              37.85      0.00     83.99     46.14
  114147              44.80      0.00     83.99     39.19
  114148              44.47      0.00     83.99     39.52
  114149              44.15      0.00     83.99     39.84
  114150              42.69      0.00     83.99     41.30
  114151              41.99      0.00     83.99     42.00
  114152              36.94      0.00     83.99     47.05
  114153              36.32      0.00     83.99     47.67
  114154              37.04      0.00     83.99     46.95
  114155              39.94      0.00     83.99     44.05
  114156              39.24      0.00     83.99     44.75
  114157              42.52      0.00     83.99     41.47
  114158              40.26      0.00     83.99     43.73
  114183              42.64      0.00     83.99     41.35
  114184              44.54      0.00     83.99     39.45
  114185              37.85      0.00     83.99     46.14
  114186              37.15      0.00     83.99     46.84
  114187              37.35      0.00     83.99     46.64
  114189              38.09      0.00     83.99     45.90
  114190              33.21      0.00     83.99     50.78
  114191              30.16      0.00     83.99     53.83
  114192              32.14      0.00     83.99     51.85
  114193              36.81      0.00     83.99     47.18
  114214              37.67      0.00     83.99     46.32
  114220              39.98      0.00     83.99     44.01
  114223              32.08      0.02     83.99     51.91
  114227              31.04      0.00     83.99     52.95
  114230              33.58      0.00     83.99     50.41
  114233              41.02      0.00     83.99     42.97
  114236              41.16      0.03     83.99     42.83
  114239              34.00      0.00     83.99     49.99
  114242              35.01      0.01     83.99     48.98
  114245              31.10      0.01     83.99     52.89
  114248              37.50      0.07     83.99     46.49
  114251              41.28      0.04     83.99     42.71
  114254              41.65      0.00     83.99     42.34
  128                 54.00      0.00     71.69     17.69
  131                 50.54      0.00     71.69     21.15
  134                 31.25      0.00     71.67     40.42
  138                 32.00      0.06     71.68     39.68
  41                  39.45      0.00     71.68     32.23
  42                  23.35      0.00     71.68     48.33
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -16.92     53.85      0.00  Reservoir
  111111              19.69     -7.19     19.69      0.00  Reservoir
  113766              68.25     13.56     71.72      3.47  Tank
  113952              81.50      6.63     83.99      2.49  Tank
   
   
  Link Results at 7:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0293
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0258
  113881              15.55     99.00     16.92      2.20     38.85      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0255
  113907               2.09     99.00     16.92      2.20     38.85      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0355
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0356
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.19      0.39      1.03      0.00      0.00    0.0201
  114026              19.75    153.00      7.19      0.39      1.03      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0396
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0318
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0941
  114034              11.21     99.00      0.09      0.01      0.00      0.00      0.00    0.0534
  114045              57.72    144.00      0.30      0.02      0.00      0.00      0.00    0.0292
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0925
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.5556
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.6303
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.6813
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4477
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.3762
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1270
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.0981
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0969
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.0866
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0936
  114069              10.39     99.00      0.09      0.01      0.00      0.00      0.00    0.0704
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.0980
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.0946
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1129
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0545
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0527
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0720
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.2248
  114083              42.64     82.00      0.01      0.00      0.00      0.00      0.00    0.3145
  114084              45.53     82.00      0.01      0.00      0.00      0.00      0.00    0.2946
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.4389
  114088              79.60     82.00      0.01      0.00      0.00      0.00      0.00    0.2882
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    3.0684
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.3010
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.2178
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2986
  114095              78.60     82.00     -0.03      0.00      0.00      0.00      0.00    0.1608
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    1.7465
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.3914
  114101               4.71     99.00      0.09      0.01      0.00      0.00      0.00    0.0525
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.1077
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0554
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.1270
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0908
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0773
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.5518
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.7263
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.8649
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1687
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1310
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    1.9262
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.7594
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.5623
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.5044
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0593
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0350
  114141               2.35     99.00      0.15      0.02      0.00      0.00      0.00    0.0206
  114145              10.05    153.00      7.19      0.39      1.03      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0378
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0299
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0000
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0387
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0354
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.1674
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0874
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0950
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1678
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.2089
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.0000
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.6241
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    2.5960
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.4347
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1441
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.0000
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1108
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1221
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1150
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.3192
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.1780
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.1249
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.0000
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.0000
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.2813
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0785
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.0700
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.6031
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0922
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0957
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.1239
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.0792
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.0923
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.4979
  114217              10.71     99.00     -0.08      0.01      0.00      0.00      0.00    0.0703
  114218               4.55     99.00     -0.08      0.01      0.00      0.00      0.00    0.0414
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2907
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    1.9511
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2394
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.1005
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    0.9326
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    1.1079
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1232
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1112
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0937
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    0.6022
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0508
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0515
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.1730
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.3212
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0895
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.1088
  114249              45.59     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2699
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0728
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.2084
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0371
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0417
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3084
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.2942
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0367
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0406
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0355
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0299
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0698
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1048
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0664
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0299
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.1521
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4375
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0445
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0325
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2015               119.36     99.00     -0.25      0.03      0.02      0.00      0.00    0.0354
  2016                49.03     99.00      0.06      0.01      0.00      0.00      0.00    0.0838
  2017                63.61     99.00      0.04      0.01      0.00      0.00      0.00    0.1170
  2018                62.43     99.00      0.01      0.00      0.00      0.00      0.00    0.6683
  2019                74.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1452
  2020                68.74     99.00     -0.07      0.01      0.00      0.00      0.00    0.0732
  2021                68.47     99.00     -0.10      0.01      0.00      0.00      0.00    0.0512
  2022                30.37     99.00      0.11      0.01      0.00      0.00      0.00    0.0461
  2023                75.94     99.00      0.07      0.01      0.00      0.00      0.00    0.0751
  2024                68.93     99.00      0.00      0.00      0.00      0.00      0.00    3.0544
  2025                20.93     99.00     -0.22      0.03      0.01      0.00      0.00    0.0311
  2026               124.20     99.00     -0.08      0.01      0.00      0.00      0.00    0.0662
  2027                57.75     99.00     -0.30      0.04      0.03      0.00      0.00    0.0404
  2028                68.38     56.70      0.13      0.05      0.07      0.00      0.00    0.0308
  2030                63.24     56.70     -0.18      0.07      0.19      0.00      0.00    0.0406
  2031                71.04     99.00     -0.34      0.04      0.04      0.00      0.00    0.0395
  2032                70.22     99.00     -0.39      0.05      0.05      0.00      0.00    0.0381
  2034                16.94    144.00     -1.50      0.09      0.09      0.00      0.00    0.0289
  2035                96.31    144.00      0.99      0.06      0.04      0.00      0.00    0.0324
  2037                61.06     99.00      0.29      0.04      0.03      0.00      0.00    0.0395
  2038                39.83     99.00      0.27      0.04      0.02      0.00      0.00    0.0381
  2039                47.51     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2040                48.76     99.00      0.25      0.03      0.02      0.00      0.00    0.0350
  2041                63.05     99.00      0.22      0.03      0.01      0.00      0.00    0.0311
  2042                66.40     99.00      0.19      0.03      0.01      0.00      0.00    0.0289
  2043                57.82     99.00     -0.18      0.02      0.01      0.00      0.00    0.0292
  2045                16.87     99.00     -0.37      0.05      0.05      0.00      0.00    0.0387
  2046                38.81     99.00     -0.55      0.07      0.09      0.00      0.00    0.0344
  2047                24.90     99.00     -0.40      0.05      0.05      0.00      0.00    0.0377
  2048               102.95     99.00     -0.49      0.06      0.08      0.00      0.00    0.0355
  2051                12.49     56.70      0.08      0.03      0.03      0.00      0.00    0.0354
  2052                46.89    144.00     -0.61      0.04      0.02      0.00      0.00    0.0373
  2053                18.59    153.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2054                56.06    144.00     -0.61      0.04      0.02      0.00      0.00    0.0372
  2055                30.20    144.00     -0.76      0.05      0.03      0.00      0.00    0.0349
  2056                76.84     56.70     -0.08      0.03      0.03      0.00      0.00    0.0348
  2059                23.75     99.00     -0.16      0.02      0.01      0.00      0.00    0.0324
  2060                43.25     99.00     -0.17      0.02      0.01      0.00      0.00    0.0309
  2061               136.50     99.00     -0.18      0.02      0.01      0.00      0.00    0.0294
  2062                72.74     56.70      0.00      0.00      0.00      0.00      0.00    1.0120
  2063                86.15     56.70     -0.05      0.02      0.02      0.00      0.00    0.0553
  2064                14.75     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2065                71.33     56.70     -0.18      0.07      0.19      0.00      0.00    0.0407
  2066                65.82    153.00     -0.76      0.04      0.02      0.00      0.00    0.0356
  2067                46.86    153.00     -0.95      0.05      0.03      0.00      0.00    0.0332
  2068                 1.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0326
  2069                 1.92    153.00      2.34      0.13      0.14      0.00      0.00    0.0261
  2070                31.14    153.00      1.55      0.08      0.07      0.00      0.00    0.0291
  2071               111.77    153.00      1.52      0.08      0.07      0.00      0.00    0.0293
  2072                53.09     56.70      0.04      0.02      0.02      0.00      0.00    0.0693
  2073                98.22     56.70     -0.02      0.01      0.01      0.00      0.00    0.1252
  2074                33.99     56.70     -0.10      0.04      0.04      0.00      0.00    0.0299
  2076                13.38     99.00      0.63      0.08      0.11      0.00      0.00    0.0331
  2078                78.48     56.70     -0.05      0.02      0.02      0.00      0.00    0.0609
  2079                70.45     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  2080                55.82     56.70     -0.04      0.01      0.02      0.00      0.00    0.0780
  2081                37.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0448
  2082                37.90     56.70      0.03      0.01      0.01      0.00      0.00    0.0967
  2083               120.40     56.70     -0.16      0.06      0.13      0.00      0.00    0.0380
  2084                27.02     99.00     -0.24      0.03      0.02      0.00      0.00    0.0328
  20851               99.54     99.00      0.19      0.02      0.01      0.00      0.00    0.0291
  20861               12.55     99.00      0.12      0.02      0.01      0.00      0.00    0.0438
  2087               112.62     99.00      0.43      0.06      0.06      0.00      0.00    0.0371
  2088               881.12     56.70     -0.07      0.03      0.03      0.00      0.00    0.0402
  2089                11.85    153.00      0.07      0.00      0.00      0.00      0.00    0.0708
  2092                13.52    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  2093                90.64     56.70     -0.14      0.05      0.09      0.00      0.00    0.0329
  2094                20.22     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2095                36.66    153.00      0.08      0.00      0.00      0.00      0.00    0.1145
  2096                 8.58     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2097                67.20     99.00     -0.19      0.02      0.01      0.00      0.00    0.0291
  2098                 3.58     56.70     -0.07      0.03      0.03      0.00      0.00    0.0387
  2099                 3.24     56.70      0.03      0.01      0.01      0.00      0.00    0.1060
  2100                81.78    153.00     -0.99      0.05      0.03      0.00      0.00    0.0329
  2101                60.45    153.00      2.34      0.13      0.14      0.00      0.00    0.0262
  2102                 2.55     99.00     -0.55      0.07      0.09      0.00      0.00    0.0339
  2103                 2.99     99.00     -0.37      0.05      0.05      0.00      0.00    0.0390
  2104                 2.70     99.00      0.29      0.04      0.03      0.00      0.00    0.0387
  2105                 3.22     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2106                 3.32     99.00     -0.08      0.01      0.00      0.00      0.00    0.0538
  2107                 3.52     99.00     -0.50      0.06      0.08      0.00      0.00    0.0353
  2108                 3.73    144.00      0.99      0.06      0.04      0.00      0.00    0.0325
  2202                21.46     99.00     -0.19      0.02      0.01      0.00      0.00    0.0289
  2205                24.32    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  2207                10.52     99.00     16.92      2.20     38.85      0.00      0.00    0.0156
  2208                14.95    153.00     -0.00      0.00      0.00      0.00      0.00    0.0000
  2213                 2.35     99.00     -0.75      0.10      0.16      0.00      0.00    0.0316
  2214                 5.04     99.00      0.18      0.02      0.01      0.00      0.00    0.0299
  2215                 3.24     56.70     -0.10      0.04      0.04      0.00      0.00    0.0302
  2216                 3.43     99.00      0.63      0.08      0.11      0.00      0.00    0.0332
  2217                 1.67     99.00     -0.10      0.01      0.01      0.00      0.00    0.0656
  2218                 2.37     99.00      0.11      0.01      0.01      0.00      0.00    0.0590
  2219                 1.90     56.70      0.08      0.03      0.03      0.00      0.00    0.0358
  2220                 5.00     56.70      0.00      0.00      0.00      0.00      0.00    0.0000
  1105_n2a1            0.00    304.80      0.00      0.00      0.00      1.00      0.00    0.0000  Pump
  113951_n2a           0.00    609.60      7.19      0.00    -64.34      1.00      0.00    0.0000  Pump
  1105_n2a             0.00    914.40     16.92      0.00    -18.96      1.00      0.00    0.0000  Pump
  1083_n2a             0.00    100.00      0.07      0.01     19.34     30.00      0.00    0.0000  PRV
  1107_n2a             0.00    100.00      0.00      0.00      0.00      0.00      0.00    0.0000  FCV
   
   
  Node Results at 8:00:00 hrs:
  --------------------------------------------------------
                  Elevation    Demand      Head  Pressure
  Node                    m       L/s         m         m
  --------------------------------------------------------
  1001                32.59      0.03     71.67     39.09
  1002                25.24      0.01     71.68     46.44
  1003                29.89      0.14     71.67     41.78
  1004                35.07      0.05     71.68     36.61
  1005                42.92      0.03     71.71     28.78
  1006                53.61      0.00     71.70     18.09
  1008                53.07      0.01     71.68     18.60
  1009                45.00      0.00     71.68     26.68
  1010                51.92      0.04     71.67     19.75
  1011                57.09      0.07     71.67     14.58
  1012                47.57      0.00     71.67     24.10
  1013                37.87      0.02     71.67     33.80
  1014                22.38      0.03     71.68     49.30
  1015                23.20      0.02     71.68     48.47
  1016                25.00      0.05     71.68     46.68
  1017                30.00      0.08     71.67     41.67
  1018                33.08      0.10     71.67     38.59
  1019                34.39      0.01     71.67     37.28
  1020                38.71      0.04     71.67     32.96
  1021                37.65      0.04     71.67     34.02
  1022                37.93      0.02     71.67     33.74
  1023                43.66      0.14     71.67     28.01
  1024                52.38      0.09     71.67     19.29
  1025                55.38      0.03     71.67     16.28
  1026                56.55      0.06     71.67     15.12
  1027                54.99      0.02     71.67     16.69
  1028                54.09      0.01     71.68     17.59
  1029                54.72      0.09     71.68     16.95
  1030                54.89      0.02     71.67     16.78
  1031                54.28      0.04     71.67     17.39
  1032                51.21      0.01     71.68     20.47
  1033                50.31      0.03     71.66     21.35
  1034                58.29      0.10     71.68     13.40
  1035                53.92      0.07     71.69     17.77
  1036                55.10      0.00     71.70     16.59
  1037                50.84      0.06     71.68     20.84
  1038                47.40      0.04     71.68     24.28
  1039                45.00      0.07     71.68     26.68
  1040                40.00      0.08     71.68     31.68
  1041                53.49      0.06     71.66     18.17
  1042                52.49      0.03     71.66     19.16
  1043                49.83      0.04     71.65     21.82
  1044                45.86      0.07     71.67     25.81
  1045                44.60      0.05     71.67     27.07
  1046                44.14      0.03     71.67     27.53
  1047                48.32      0.03     71.67     23.36
  1048                44.23      0.10     71.66     27.43
  1049                39.77      0.07     71.67     31.91
  1050                38.59      0.09     71.67     33.09
  1051                35.20      0.17     71.67     36.47
  1052                27.22      0.09     71.68     44.47
  1053                30.13      0.03     71.67     41.54
  1054                28.36      0.00     71.67     43.31
  1055                26.54      0.02     71.68     45.14
  1056                31.69      0.02     71.69     40.00
  1057                32.25      0.02     71.69     39.44
  1058                37.44      0.03     71.69     34.25
  1059                39.44      0.03     71.70     32.26
  1060                47.71      0.04     71.70     23.99
  1061                50.00      0.01     71.70     21.70
  1062                50.00      0.03     71.69     21.69
  1063                60.00      0.01     71.70     11.70
  1064                60.00      0.01     71.70     11.70
  1065                57.92      0.00     71.70     13.78
  1066                57.26      0.00     71.70     14.44
  1067                35.03      0.05     71.67     36.65
  1068                38.54      0.05     71.68     33.13
  1069                38.69      0.05     71.67     32.99
  1070                39.87      0.01     71.67     31.80
  1071                39.81      0.03     71.67     31.86
  1072                53.65      0.07     71.67     18.01
  1073                20.02      0.00     52.33     32.32
  1074                38.76      0.03     71.68     32.92
  1075                39.02      0.02     71.68     32.66
  10761               45.00      0.07     71.67     26.67
  1077                39.82      0.04     71.67     31.85
  1079                37.40      0.00     71.69     34.30
  1080                42.95      0.00     71.71     28.76
  1081                67.50      0.00     71.72      4.22
  1082                49.88      0.00     71.69     21.81
  1083_n2a_1          22.34      0.00     52.33     30.00
  1083_n2a_2          22.34      0.00     71.68     49.34
  1084                38.60      0.00     71.67     33.07
  1086                37.95      0.00     71.67     33.73
  1087                37.93      0.00     71.67     33.74
  1088                42.94      0.00     71.71     28.77
  1089                42.91      0.00     71.70     28.79
  1090                54.99      0.00     71.67     16.68
  1091                54.98      0.00     71.67     16.70
  1092                23.21      0.00     71.68     48.47
  1093                37.65      0.00     71.67     34.02
  1094                37.66      0.00     71.67     34.02
  1095                31.69      0.00     71.69     40.00
  1096                31.68      0.00     71.69     40.00
  1103                38.42      0.00     71.67     33.25
  1105_n2a_1          53.85      0.00     72.40     18.55
  1105_n2a_2          53.85      0.00     53.44     -0.41
  1106                20.30      0.08     52.33     32.03
  1107_n2a_1          69.15      0.00     71.72      2.57
  1107_n2a_2          69.15      0.00     75.00      5.85
  1108                39.40      0.00     71.70     32.30
  1109                38.76      0.00     71.68     32.92
  1110                39.05      0.00     71.68     32.63
  1111                39.03      0.00     71.68     32.65
  1112                39.79      0.00     71.67     31.88
  1113                39.81      0.00     71.67     31.86
  1114                60.02      0.00     71.70     11.68
  1115                45.85      0.00     71.66     25.81
  113852              42.50      0.00     71.68     29.18
  113873              68.25      0.00     71.72      3.47
  113880              68.25      0.00     71.80      3.55
  113883              68.25      0.00     71.72      3.47
  113908              47.00      0.00     71.71     24.71
  113951_n2a_1        19.69      0.00     84.23     64.54
  113951_n2a_2        19.69      0.00     19.68     -0.01
  113954              51.50      0.00     84.21     32.71
  113955              51.50      0.00     84.20     32.70
  113956              48.00      0.00     84.20     36.20
  113957              44.20      0.00     84.20     40.00
  113958              41.65      0.00     84.20     42.55
  113959              43.64      0.00     84.20     40.56
  113960              35.97      0.00     84.20     48.23
  113961              33.21      0.00     84.20     50.99
  113962              44.77      0.00     84.20     39.43
  113963              44.71      0.00     84.20     39.49
  113964              42.77      0.00     84.20     41.43
  113965              42.00      0.03     84.20     42.20
  113966              38.70      0.02     84.20     45.50
  113967              38.77      0.00     84.20     45.43
  113968              37.82      0.00     84.20     46.38
  113969              37.29      0.00     84.20     46.91
  113970              36.97      0.00     84.20     47.23
  113971              37.06      0.00     84.20     47.14
  113972              38.14      0.01     84.20     46.06
  113973              36.27      0.00     84.20     47.93
  113974              34.00      0.04     84.20     50.20
  113975              33.28      0.00     84.20     50.92
  113976              37.84      0.00     84.20     46.36
  113977              37.31      0.00     84.20     46.89
  113978              39.99      0.00     84.20     44.21
  113979              40.25      0.00     84.20     43.95
  113980              40.75      0.00     84.20     43.45
  113981              42.21      0.00     84.20     41.99
  113982              42.68      0.00     84.20     41.52
  113983              42.66      0.00     84.20     41.54
  113984              42.47      0.00     84.20     41.73
  113985              38.12      0.00     84.20     46.08
  113986              37.16      0.01     84.20     47.04
  113987              40.03      0.00     84.20     44.17
  113988              44.21      0.00     84.20     39.99
  113989              44.23      0.00     84.20     39.97
  113990              37.90      0.02     84.20     46.30
  113991              42.47      0.00     84.20     41.73
  113992              39.90      0.00     84.20     44.30
  113993              36.66      0.00     84.20     47.54
  113994              36.53      0.00     84.20     47.67
  113995              34.62      0.02     84.20     49.58
  113996              30.74      0.02     84.20     53.46
  113997              36.81      0.00     84.20     47.39
  113998              37.10      0.00     84.20     47.10
  113999              40.10      0.00     84.20     44.10
  114000              37.61      0.05     84.20     46.59
  114001              37.26      0.00     84.20     46.94
  114002              34.78      0.04     84.20     49.42
  114003              34.65      0.02     84.20     49.55
  114004              37.04      0.00     84.20     47.16
  114005              31.84      0.01     84.20     52.36
  114006              32.34      0.01     84.20     51.86
  114007              32.24      0.01     84.20     51.96
  114008              30.96      0.01     84.20     53.24
  114009              29.70      0.00     84.20     54.50
  114010              33.78      0.00     84.20     50.42
  114011              33.07      0.00     84.20     51.13
  114012              30.66      0.00     84.20     53.54
  114013              30.24      0.01     84.20     53.96
  114014              29.75      0.01     84.20     54.45
  114015              37.40      0.00     84.20     46.80
  114016              37.07      0.01     84.20     47.13
  114017              36.83      0.00     84.20     47.37
  114018              45.20      0.00     84.20     39.00
  114044              37.75      0.00     84.20     46.45
  114102              37.98      0.00     84.20     46.22
  114107              42.69      0.00     84.20     41.51
  114108              40.13      0.00     84.20     44.07
  114109              42.56      0.00     84.20     41.64
  114110              39.92      0.00     84.20     44.28
  114123              42.28      0.00     84.20     41.92
  114128              39.42      0.00     84.20     44.78
  114132              39.74      0.00     84.20     44.46
  114133              43.40      0.05     84.20     40.80
  114139              37.85      0.00     84.20     46.35
  114147              44.80      0.00     84.20     39.40
  114148              44.47      0.00     84.20     39.73
  114149              44.15      0.00     84.20     40.05
  114150              42.69      0.00     84.20     41.51
  114151              41.99      0.00     84.20     42.21
  114152              36.94      0.00     84.20     47.26
  114153              36.32      0.00     84.20     47.88
  114154              37.04      0.00     84.20     47.16
  114155              39.94      0.00     84.20     44.26
  114156              39.24      0.00     84.20     44.96
  114157              42.52      0.00     84.20     41.68
  114158              40.26      0.00     84.20     43.94
  114183              42.64      0.00     84.20     41.56
  114184              44.54      0.00     84.20     39.66
  114185              37.85      0.00     84.20     46.35
  114186              37.15      0.00     84.20     47.05
  114187              37.35      0.00     84.20     46.85
  114189              38.09      0.00     84.20     46.11
  114190              33.21      0.00     84.20     50.99
  114191              30.16      0.00     84.20     54.04
  114192              32.14      0.00     84.20     52.06
  114193              36.81      0.00     84.20     47.39
  114214              37.67      0.00     84.20     46.53
  114220              39.98      0.00     84.20     44.22
  114223              32.08      0.02     84.20     52.12
  114227              31.04      0.00     84.20     53.16
  114230              33.58      0.00     84.20     50.62
  114233              41.02      0.00     84.20     43.18
  114236              41.16      0.03     84.20     43.04
  114239              34.00      0.00     84.20     50.20
  114242              35.01      0.01     84.20     49.19
  114245              31.10      0.01     84.20     53.10
  114248              37.50      0.07     84.20     46.70
  114251              41.28      0.04     84.20     42.92
  114254              41.65      0.00     84.20     42.55
  128                 54.00      0.00     71.69     17.69
  131                 50.54      0.00     71.69     21.15
  134                 31.25      0.00     71.67     40.42
  138                 32.00      0.06     71.68     39.68
  41                  39.45      0.00     71.68     32.23
  42                  23.35      0.00     71.68     48.33
  1101                75.00     -0.00     75.00     -0.00  Reservoir
  1097                53.85    -16.92     53.85      0.00  Reservoir
  111111              19.69     -7.18     19.69      0.00  Reservoir
  113766              68.25     13.56     71.72      3.47  Tank
  113952              81.50      6.62     84.20      2.70  Tank
   
   
  Link Results at 8:00:00 hrs:
  ------------------------------------------------------------------------------------------------
                     Length  Diameter      Flow  Velocity  Headloss   Setting  Reaction  F-Factor
  Link                    m        mm       L/s       m/s    /1000m                              
  ------------------------------------------------------------------------------------------------
  113854              39.75     99.00      0.18      0.02      0.01      0.00      0.00    0.0294
  113857              94.18     99.00      0.18      0.02      0.01      0.00      0.00    0.0293
  113875              11.37    204.00      3.36      0.10      0.07      0.00      0.00    0.0256
  113881              15.55     99.00     16.92      2.20     38.85      0.00      0.00    0.0156
  113884              21.29    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113905               1.40    144.00      0.00      0.00      0.00      0.00      0.00    0.0000
  113906               2.63    204.00      3.36      0.10      0.07      0.00      0.00    0.0255
  113907               2.09     99.00     16.92      2.20     38.85      0.00      0.00    0.0156
  113909             105.83    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113910              52.86    204.00      3.36      0.10      0.07      0.00      0.00    0.0257
  113921              99.47    144.00      0.72      0.04      0.02      0.00      0.00    0.0355
  113922              26.43    144.00      0.72      0.04      0.02      0.00      0.00    0.0354
  113935              29.00     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  113936              71.06     99.00     -0.75      0.10      0.16      0.00      0.00    0.0315
  114025              12.00    153.00      7.18      0.39      1.02      0.00      0.00    0.0201
  114026              19.75    153.00      7.18      0.39      1.02      0.00      0.00    0.0201
  114027              13.72    153.00      0.56      0.03      0.01      0.00      0.00    0.0374
  114028               8.46     99.00      0.21      0.03      0.01      0.00      0.00    0.0289
  114030              19.36    153.00      0.56      0.03      0.01      0.00      0.00    0.0390
  114032              43.21     56.70      0.03      0.01      0.01      0.00      0.00    0.0941
  114034              11.21     99.00      0.09      0.01      0.00      0.00      0.00    0.0534
  114045              57.72    144.00      0.30      0.02      0.00      0.00      0.00    0.0292
  114046              16.98     99.00      0.18      0.02      0.01      0.00      0.00    0.0298
  114050              32.34     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114051              10.92     99.00      0.06      0.01      0.00      0.00      0.00    0.0925
  114052              58.48     82.00      0.01      0.00      0.00      0.00      0.00    0.5556
  114053              64.43     82.00      0.01      0.00      0.00      0.00      0.00    0.6303
  114054              52.12     56.70      0.00      0.00      0.00      0.00      0.00    0.7570
  114056              53.22     82.00      0.03      0.00      0.00      0.00      0.00    0.1683
  114057             101.18     82.00      0.01      0.00      0.00      0.00      0.00    0.4477
  114059              14.18     99.00      0.02      0.00      0.00      0.00      0.00    0.1881
  114061              95.23     56.70     -0.02      0.01      0.01      0.00      0.00    0.1283
  114064              22.91     99.00     -0.05      0.01      0.00      0.00      0.00    0.0818
  114065              34.81     99.00     -0.05      0.01      0.00      0.00      0.00    0.0969
  114066              21.63     99.00     -0.05      0.01      0.00      0.00      0.00    0.1039
  114067              36.68     56.70     -0.03      0.01      0.01      0.00      0.00    0.0936
  114069              10.39     99.00      0.09      0.01      0.00      0.00      0.00    0.0563
  114071              42.04     99.00      0.05      0.01      0.00      0.00      0.00    0.0891
  114072              94.65     99.00     -0.05      0.01      0.00      0.00      0.00    0.0946
  114073              52.65     82.00      0.04      0.01      0.00      0.00      0.00    0.1129
  114076              82.83    144.00      0.14      0.01      0.00      0.00      0.00    0.0545
  114077              22.63    144.00      0.13      0.01      0.00      0.00      0.00    0.0527
  114079              85.47    144.00      0.10      0.01      0.00      0.00      0.00    0.0799
  114082              77.95    144.00      0.03      0.00      0.00      0.00      0.00    0.3372
  114083              42.64     82.00      0.01      0.00      0.00      0.00      0.00    0.2696
  114084              45.53     82.00      0.01      0.00      0.00      0.00      0.00    0.2946
  114085              81.81     82.00      0.01      0.00      0.00      0.00      0.00    0.4389
  114088              79.60     82.00      0.01      0.00      0.00      0.00      0.00    0.2642
  114091              15.67     99.00      0.00      0.00      0.00      0.00      0.00    3.0684
  114092              74.17     82.00      0.01      0.00      0.00      0.00      0.00    0.3010
  114093              31.34     99.00      0.02      0.00      0.00      0.00      0.00    0.3266
  114094              45.71     99.00      0.02      0.00      0.00      0.00      0.00    0.2240
  114095              78.60     82.00     -0.03      0.00      0.00      0.00      0.00    0.1608
  114098              48.12     82.00      0.00      0.00      0.00      0.00      0.00    0.8733
  114099              75.66     82.00      0.01      0.00      0.00      0.00      0.00    0.3914
  114101               4.71     99.00      0.09      0.01      0.00      0.00      0.00    0.0525
  114103              16.04     99.00     -0.06      0.01      0.00      0.00      0.00    0.0862
  114104               2.23     99.00      0.09      0.01      0.00      0.00      0.00    0.0554
  114106               8.55     99.00      0.09      0.01      0.00      0.00      0.00    0.0434
  114111               8.58     99.00      0.04      0.01      0.00      0.00      0.00    0.1270
  114112               8.15     99.00      0.07      0.01      0.00      0.00      0.00    0.0908
  114116              23.68     99.00      0.07      0.01      0.00      0.00      0.00    0.0687
  114117              91.32     99.00      0.00      0.00      0.00      0.00      0.00   15.0399
  114118              89.07     82.00      0.01      0.00      0.00      0.00      0.00    0.5518
  114119              10.82     99.00      0.01      0.00      0.00      0.00      0.00    0.7263
  114121              67.71     99.00      0.03      0.00      0.00      0.00      0.00    0.1530
  114126              77.61     82.00     -0.01      0.00      0.00      0.00      0.00    0.8649
  114127              14.49     99.00      0.04      0.00      0.00      0.00      0.00    0.1687
  114130              19.18     99.00     -0.04      0.00      0.00      0.00      0.00    0.1310
  114131              78.82     56.70     -0.00      0.00      0.00      0.00      0.00    1.9262
  114134              13.53     99.00      0.01      0.00      0.00      0.00      0.00    0.7594
  114136              92.24     82.00      0.01      0.00      0.00      0.00      0.00    0.5623
  114137              73.34     82.00      0.01      0.00      0.00      0.00      0.00    0.5044
  114138              71.39     56.70      0.05      0.02      0.02      0.00      0.00    0.0593
  114140              22.12     99.00      0.15      0.02      0.01      0.00      0.00    0.0350
  114141               2.35     99.00      0.15      0.02      0.01      0.00      0.00    0.0412
  114145              10.05    153.00      7.18      0.39      1.02      0.00      0.00    0.0201
  114146               9.59    153.00      0.56      0.03      0.01      0.00      0.00    0.0409
  114159              60.01    144.00      0.26      0.02      0.00      0.00      0.00    0.0299
  114160               3.11    144.00      0.26      0.02      0.00      0.00      0.00    0.0321
  114161              69.42     99.00      0.13      0.02      0.01      0.00      0.00    0.0387
  114162               3.62     99.00      0.13      0.02      0.01      0.00      0.00    0.0531
  114163               3.97     99.00      0.06      0.01      0.00      0.00      0.00    0.0837
  114164              72.21     99.00      0.06      0.01      0.00      0.00      0.00    0.0874
  114165               3.08     99.00     -0.06      0.01      0.00      0.00      0.00    0.0950
  114166              28.77     99.00     -0.06      0.01      0.00      0.00      0.00    0.0814
  114167               3.15     99.00      0.03      0.00      0.00      0.00      0.00    0.3570
  114168              80.40     99.00      0.03      0.00      0.00      0.00      0.00    0.1539
  114169              45.01     99.00      0.03      0.00      0.00      0.00      0.00    0.2089
  114170               3.97     99.00      0.03      0.00      0.00      0.00      0.00    0.3948
  114171              71.88     82.00     -0.01      0.00      0.00      0.00      0.00    0.6241
  114172               4.32     82.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114174               3.80     99.00      0.03      0.00      0.00      0.00      0.00    0.4347
  114175              69.70     99.00     -0.04      0.00      0.00      0.00      0.00    0.1330
  114176               3.65     99.00     -0.04      0.00      0.00      0.00      0.00    0.2117
  114177              21.80     56.70     -0.02      0.01      0.01      0.00      0.00    0.1271
  114178               3.41     56.70     -0.02      0.01      0.01      0.00      0.00    0.1108
  114179              79.15     82.00     -0.03      0.01      0.00      0.00      0.00    0.1221
  114180               3.00     82.00     -0.03      0.01      0.00      0.00      0.00    0.1150
  114181               3.27     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114182               9.25     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114194               4.38     99.00      0.03      0.00      0.00      0.00      0.00    0.3192
  114195              47.12     99.00      0.03      0.00      0.00      0.00      0.00    0.1780
  114196              14.13    144.00      0.09      0.01      0.00      0.00      0.00    0.0625
  114197               3.73    144.00      0.09      0.01      0.00      0.00      0.00    0.0000
  114201               3.28     99.00      0.02      0.00      0.00      0.00      0.00    0.0000
  114202               8.21     99.00     -0.02      0.00      0.00      0.00      0.00    0.2813
  114203               3.20     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114204              87.62     99.00      0.06      0.01      0.00      0.00      0.00    0.0785
  114205               3.78     99.00      0.06      0.01      0.00      0.00      0.00    0.1401
  114206              63.89     99.00     -0.01      0.00      0.00      0.00      0.00    0.6031
  114207               2.59     99.00     -0.01      0.00      0.00      0.00      0.00    0.0000
  114208               3.83     99.00      0.06      0.01      0.00      0.00      0.00    0.0922
  114209              88.58     99.00      0.06      0.01      0.00      0.00      0.00    0.0917
  114210               2.85    144.00      0.14      0.01      0.00      0.00      0.00    0.1239
  114212               4.83     99.00      0.05      0.01      0.00      0.00      0.00    0.0792
  114213              12.43     99.00      0.05      0.01      0.00      0.00      0.00    0.1230
  114215               3.68     99.00     -0.02      0.00      0.00      0.00      0.00    0.0000
  114216               6.95     99.00     -0.02      0.00      0.00      0.00      0.00    0.4979
  114217              10.71     99.00     -0.08      0.01      0.00      0.00      0.00    0.0703
  114218               4.55     99.00     -0.08      0.01      0.00      0.00      0.00    0.0828
  114219              82.18     99.00      0.02      0.00      0.00      0.00      0.00    0.2907
  114221              87.98     99.00      0.00      0.00      0.00      0.00      0.00    1.9511
  114222               4.03     99.00      0.00      0.00      0.00      0.00      0.00    0.0000
  114224              77.99     99.00      0.02      0.00      0.00      0.00      0.00    0.2394
  114229              17.71     99.00      0.05      0.01      0.00      0.00      0.00    0.1005
  114231              45.06     82.00      0.00      0.00      0.00      0.00      0.00    0.9326
  114232              37.93     82.00      0.00      0.00      0.00      0.00      0.00    2.2157
  114234              64.56     99.00      0.04      0.01      0.00      0.00      0.00    0.1232
  114235              27.52     99.00      0.04      0.01      0.00      0.00      0.00    0.1112
  114237              62.50     56.70      0.03      0.01      0.01      0.00      0.00    0.0937
  114238             171.25     99.00     -0.01      0.00      0.00      0.00      0.00    0.6022
  114240              34.75    144.00      0.14      0.01      0.00      0.00      0.00    0.0508
  114241              76.85    144.00      0.14      0.01      0.00      0.00      0.00    0.0515
  114243              48.48     99.00      0.03      0.00      0.00      0.00      0.00    0.2019
  114244              29.30     99.00      0.02      0.00      0.00      0.00      0.00    0.2141
  114246              38.68     99.00      0.06      0.01      0.00      0.00      0.00    0.0985
  114247              36.79     99.00      0.05      0.01      0.00      0.00      0.00    0.0968
  114249              45.59     99.00      0.09      0.01      0.00      0.00      0.00    0.0578
  114250              42.24     99.00      0.02      0.00      0.00      0.00      0.00    0.2699
  114252              44.04     99.00      0.07      0.01      0.00      0.00      0.00    0.0784
  114253              39.63     99.00      0.03      0.00      0.00      0.00      0.00    0.1667
  114255               6.50    153.00      0.56      0.03      0.01      0.00      0.00    0.0418
  114256               5.07    153.00      0.56      0.03      0.01      0.00      0.00    0.0357
  114460             151.46     99.00     -0.51      0.07      0.08      0.00      0.00    0.0351
  129                 12.27     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  130                 97.70     56.70     -0.14      0.06      0.10      0.00      0.00    0.0352
  132                 77.99     56.70     -0.01      0.00      0.00      0.00      0.00    0.3084
  133                 22.64     56.70     -0.01      0.00      0.00      0.00      0.00    0.3105
  135                 81.64     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  136                 35.77     56.70     -0.04      0.02      0.02      0.00      0.00    0.0743
  139                 58.30     99.00     -0.44      0.06      0.06      0.00      0.00    0.0367
  140                 17.81     99.00     -0.50      0.06      0.08      0.00      0.00    0.0355
  2001                21.17    153.00     -0.41      0.02      0.01      0.00      0.00    0.0369
  2002                73.77     99.00      0.30      0.04      0.03      0.00      0.00    0.0407
  2003               136.22     99.00      0.25      0.03      0.02      0.00      0.00    0.0355
  2004               123.09     99.00      0.17      0.02      0.01      0.00      0.00    0.0299
  2005                65.30     99.00      0.07      0.01      0.00      0.00      0.00    0.0698
  2006               106.90     56.70     -0.03      0.01      0.01      0.00      0.00    0.1048
  2007                17.38     99.00      0.08      0.01      0.00      0.00      0.00    0.0664
  2008               131.99     99.00      0.24      0.03      0.02      0.00      0.00    0.0336
  2009                77.76     56.70      0.10      0.04      0.04      0.00      0.00    0.0299
  2010                72.84     99.00      0.00      0.00      0.00      0.00      0.00    1.1521
  2011                87.57     99.00      0.00      0.00      0.00      0.00      0.00    1.4375
  2012                73.84     56.70      0.07      0.03      0.03      0.00      0.00    0.0445
  2013                56.21     99.00     -0.16      0.02      0.01      0.00      0.00    0.0325
  2014                47.25     99.00     -0.19      0.02      0.01      0.00      0.00    0.0292
